<!DOCTYPE html>
<html lang="en" class="no-js">
  <head>
<meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
    <meta charset="utf-8">
    <meta name="author" content="Big Ladder Software LLC">
    <meta name="copyright" content="Copyright 2014 Big Ladder Software">
    <title>Group – Condenser Equipment: Input Output Reference — EnergyPlus 8.0</title>
    <meta name="description" content="Input Output Reference — EnergyPlus 8.0">
    <meta name="viewport" content="width=device-width">
    <link href="/styles/epx.css?v=202512121431" media="screen, projection" rel="stylesheet">
    <link href="/css/mathjax.css" media="screen, projection" rel="stylesheet">
    <link rel="icon" type="image/x-icon" href="/favicon.ico?v=202512121431">
    <link rel="next" title="Next Section" href="page-027.html">
    <link rel="prev" title="Prev Section" href="page-025.html">
    <script type="text/javascript" src="/scripts/modernizr.custom.js?v=202512121431">
    </script>
    <script>
      (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
        (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
        m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
      })(window,document,'script','//www.google-analytics.com/analytics.js','ga');
      ga('create', 'UA-33302462-1', 'auto');
      ga('send', 'pageview');
    </script>
  </head>
  <body>
  <div id="page-container">
    <div class="content-container">
      <div id="header-container">
        <a id="logo" href="/" title="Big Ladder Software">
          <img src="/images/bigladder_logo_small.png" alt="Big Ladder Software"></a>
        <div id="docnav" class="vertically-centered">
          <h2>Input Output Reference — EnergyPlus 8.0</h2>
          <span class="docnav-text">
                        <a href="page-025.html">&lt;&lt; Prev</a>
                                    | <a href="index.html">Table of Contents</a>
                                    | <a href="object-index.html">Object Index</a>
                                    | <a href="page-027.html">Next &gt;&gt;</a>
                      </span>
          <br>
          <ul>
            <li><a href="/epx/docs/8-0/index.html">All 8.0 Docs</a></li>
            <li>| <a href="/epx/docs/index.html">Docs Home</a>
</li>
            <li>| <a href="/epx/index.html">EPx Home</a>
</li>
          </ul>
        </div>
                <div id="search" class="not-on-handheld-portrait vertically-centered">
            <script>
              (function() {
                var cx = '009985563273831206046:pb0e2qv-q44';
                var gcse = document.createElement('script');
                gcse.type = 'text/javascript';
                gcse.async = true;
                gcse.src = 'https://cse.google.com/cse.js?cx=' + cx;
                var s = document.getElementsByTagName('script')[0];
                s.parentNode.insertBefore(gcse, s);
              })();
            </script>
            <div class="gcse-search"></div>
        </div>
              </div>

      <div id="alert-ad"></div>

      <div id="main-container">
                <div id="toc" class="not-on-handheld-portrait">
          <h3><a href="index.html">Input Output Reference</a></h3>
          
          <nav id="section-toc">
            <ul>
            <li>
<a href="page-026.html#group-condenser-equipment" title="Group – Condenser Equipment">Group – Condenser Equipment</a><ul>
            <li><a href="page-026.html#equipment-types" title="Equipment Types">Equipment Types</a></li>
            <li>
<a href="../input-output-reference/page-026.html#coolingtowersinglespeed" title="CoolingTower:SingleSpeed">CoolingTower:SingleSpeed</a><ul>
            <li><a href="page-021.html#field-name" title="Field: Name">Field: Name</a></li>
            <li><a href="page-040.html#field-water-inlet-node-name" title="Field: Water Inlet Node Name">Field: Water Inlet Node Name</a></li>
            <li><a href="page-040.html#field-water-outlet-node-name" title="Field: Water Outlet Node Name">Field: Water Outlet Node Name</a></li>
            <li><a href="page-026.html#field-design-water-flow-rate" title="Field: Design Water Flow Rate">Field: Design Water Flow Rate</a></li>
            <li><a href="page-026.html#field-design-air-flow-rate" title="Field: Design Air Flow Rate">Field: Design Air Flow Rate</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-design-air-flow-rate" title="Field: U-Factor Times Area Value at Design Air Flow Rate">Field: U-Factor Times Area Value at Design Air Flow Rate</a></li>
            <li><a href="page-026.html#field-air-flow-rate-in-free-convection-regime" title="Field: Air Flow Rate in Free Convection Regime">Field: Air Flow Rate in Free Convection Regime</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-free-convection-air-flow-rate" title="Field: U-Factor Times Area Value at Free Convection Air Flow Rate">Field: U-Factor Times Area Value at Free Convection Air Flow Rate</a></li>
            <li><a href="page-026.html#field-performance-input-method" title="Field: Performance Input Method">Field: Performance Input Method</a></li>
            <li><a href="page-026.html#field-nominal-capacity" title="Field: Nominal Capacity">Field: Nominal Capacity</a></li>
            <li><a href="page-026.html#field-free-convection-capacity" title="Field: Free Convection Capacity">Field: Free Convection Capacity</a></li>
            <li><a href="page-036.html#field-basin-heater-capacity" title="Field: Basin Heater Capacity">Field: Basin Heater Capacity</a></li>
            <li><a href="page-036.html#field-basin-heater-setpoint-temperature" title="Field: Basin Heater Setpoint Temperature">Field: Basin Heater Setpoint Temperature</a></li>
            <li><a href="page-026.html#field-basin-heater-operating-schedule-name" title="Field: Basin Heater Operating Schedule Name">Field: Basin Heater Operating Schedule Name</a></li>
            <li><a href="page-026.html#field-evaporation-loss-mode" title="Field: Evaporation Loss Mode">Field: Evaporation Loss Mode</a></li>
            <li><a href="page-026.html#field-evaporation-loss-factor" title="Field: Evaporation Loss Factor">Field: Evaporation Loss Factor</a></li>
            <li><a href="page-026.html#field-drift-loss-percent" title="Field: Drift Loss Percent">Field: Drift Loss Percent</a></li>
            <li><a href="page-026.html#field-blowdown-calculation-mode" title="Field: Blowdown Calculation Mode">Field: Blowdown Calculation Mode</a></li>
            <li><a href="page-026.html#field-blowdown-concentration-ratio" title="Field: Blowdown Concentration Ratio">Field: Blowdown Concentration Ratio</a></li>
            <li><a href="page-026.html#field-blowdown-makeup-water-usage-schedule-name" title="Field: Blowdown Makeup Water Usage Schedule Name">Field: Blowdown Makeup Water Usage Schedule Name</a></li>
            <li><a href="page-056.html#field-supply-water-storage-tank-name" title="Field: Supply Water Storage Tank Name">Field: Supply Water Storage Tank Name</a></li>
            <li><a href="page-031.html#field-outdoor-air-inlet-node-name" title="Field: Outdoor Air Inlet Node Name">Field: Outdoor Air Inlet Node Name</a></li>
            <li><a href="page-026.html#field-capacity-control" title="Field: Capacity Control">Field: Capacity Control</a></li>
            <li><a href="page-026.html#field-number-of-cells" title="Field: Number of Cells">Field: Number of Cells</a></li>
            <li><a href="page-026.html#field-cell-control" title="Field: Cell Control">Field: Cell Control</a></li>
            <li><a href="page-026.html#field-cell-minimum-water-flow-rate-fraction" title="Field: Cell Minimum Water Flow Rate Fraction">Field: Cell Minimum Water Flow Rate Fraction</a></li>
            <li><a href="page-026.html#field-cell-maximum-water-flow-rate-fraction" title="Field: Cell Maximum Water Flow Rate Fraction">Field: Cell Maximum Water Flow Rate Fraction</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#single-speed-cooling-tower-outputs" title="Single Speed Cooling Tower Outputs">Single Speed Cooling Tower Outputs</a><ul>
            <li><a href="page-026.html#cooling-tower-fan-electric-power-w" title="Cooling Tower Fan Electric Power [W]">Cooling Tower Fan Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-electric-energy-j" title="Cooling Tower Fan Electric Energy [J]">Cooling Tower Fan Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-heat-transfer-rate-w" title="Cooling Tower Heat Transfer Rate [W]">Cooling Tower Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#cooling-tower-inlet-temperature-c" title="Cooling Tower Inlet Temperature [C]">Cooling Tower Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-outlet-temperature-c" title="Cooling Tower Outlet Temperature [C]">Cooling Tower Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-mass-flow-rate-kgs" title="Cooling Tower Mass Flow Rate [kg/s]">Cooling Tower Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#cooling-tower-basin-heater-electric-power-w" title="Cooling Tower Basin Heater Electric Power [W]">Cooling Tower Basin Heater Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-basin-heater-electric-energy-j" title="Cooling Tower Basin Heater Electric Energy [J]">Cooling Tower Basin Heater Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-flow-rate-m3s" title="Cooling Tower Make Up Water Volume Flow Rate [m3/s]">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-m3" title="Cooling Tower Make Up Water Volume [m3]">Cooling Tower Make Up Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-flow-rate-m3s" title="Cooling Tower Water Evaporation Volume Flow Rate [m3/s]">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-m3" title="Cooling Tower Water Evaporation Volume [m3]">Cooling Tower Water Evaporation Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-flow-rate-m3s" title="Cooling Tower Water Drift Volume Flow Rate [m3/s]">Cooling Tower Water Drift Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-m3" title="Cooling Tower Water Drift Volume [m3]">Cooling Tower Water Drift Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-flow-rate-m3s" title="Cooling Tower Water Blowdown Volume Flow Rate [m3/s]">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-m3" title="Cooling Tower Water Blowdown Volume [m3]">Cooling Tower Water Blowdown Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-mains-water-volume-m3" title="Cooling Tower Make Up Mains Water Volume [m3]">Cooling Tower Make Up Mains Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-flow-rate-m3s" title="Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-m3" title="Cooling Tower Storage Tank Water Volume [m3]">Cooling Tower Storage Tank Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s" title="Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-m3" title="Cooling Tower Starved Storage Tank Water Volume [m3]">Cooling Tower Starved Storage Tank Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-cycling-ratio" title="Cooling Tower Fan Cycling Ratio []">Cooling Tower Fan Cycling Ratio []</a></li>
            <li><a href="page-026.html#cooling-tower-bypass-fraction" title="Cooling Tower Bypass Fraction []">Cooling Tower Bypass Fraction []</a></li>
            <li><a href="page-026.html#cooling-tower-operating-cells-count" title="Cooling Tower Operating Cells Count []">Cooling Tower Operating Cells Count []</a></li>
            </ul>
</li>
            <li>
<a href="../input-output-reference/page-026.html#coolingtowertwospeed" title="CoolingTower:TwoSpeed">CoolingTower:TwoSpeed</a><ul>
            <li><a href="page-026.html#field-water-inlet-node-name-1" title="Field: Water Inlet Node Name">Field: Water Inlet Node Name</a></li>
            <li><a href="page-026.html#field-water-outlet-node-name-1" title="Field: Water Outlet Node Name">Field: Water Outlet Node Name</a></li>
            <li><a href="page-026.html#field-design-water-flow-rate-1" title="Field: Design Water Flow Rate">Field: Design Water Flow Rate</a></li>
            <li><a href="page-026.html#field-air-flow-rate-at-high-fan-speed" title="Field: Air Flow Rate at High Fan Speed">Field: Air Flow Rate at High Fan Speed</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-high-fan-speed" title="Field: U-Factor Times Area Value at High Fan Speed">Field: U-Factor Times Area Value at High Fan Speed</a></li>
            <li><a href="page-026.html#field-air-flow-rate-at-low-fan-speed" title="Field: Air Flow Rate at Low Fan Speed">Field: Air Flow Rate at Low Fan Speed</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-low-fan-speed" title="Field: U-Factor Times Area Value at Low Fan Speed">Field: U-Factor Times Area Value at Low Fan Speed</a></li>
            <li><a href="page-026.html#field-air-flow-rate-in-free-convection-regime-1" title="Field: Air Flow Rate in Free Convection Regime">Field: Air Flow Rate in Free Convection Regime</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-free-convection-air-flow-rate-1" title="Field: U-Factor Times Area Value at Free Convection Air Flow Rate">Field: U-Factor Times Area Value at Free Convection Air Flow Rate</a></li>
            <li><a href="page-026.html#field-performance-input-method-1" title="Field: Performance Input Method">Field: Performance Input Method</a></li>
            <li><a href="page-026.html#field-high-speed-nominal-capacity" title="Field: High Speed Nominal Capacity">Field: High Speed Nominal Capacity</a></li>
            <li><a href="page-026.html#field-low-speed-nominal-capacity" title="Field: Low Speed Nominal Capacity">Field: Low Speed Nominal Capacity</a></li>
            <li><a href="page-026.html#field-free-convection-capacity-1" title="Field: Free Convection Capacity">Field: Free Convection Capacity</a></li>
            <li><a href="page-036.html#field-basin-heater-capacity-1" title="Field: Basin Heater Capacity">Field: Basin Heater Capacity</a></li>
            <li><a href="page-036.html#field-basin-heater-setpoint-temperature-1" title="Field: Basin Heater Setpoint Temperature">Field: Basin Heater Setpoint Temperature</a></li>
            <li><a href="page-026.html#field-basin-heater-operating-schedule-name-1" title="Field: Basin Heater Operating Schedule Name">Field: Basin Heater Operating Schedule Name</a></li>
            <li><a href="page-026.html#field-evaporation-loss-mode-1" title="Field: Evaporation Loss Mode">Field: Evaporation Loss Mode</a></li>
            <li><a href="page-026.html#field-evaporation-loss-factor-1" title="Field: Evaporation Loss Factor">Field: Evaporation Loss Factor</a></li>
            <li><a href="page-026.html#field-drift-loss-percent-1" title="Field: Drift Loss Percent">Field: Drift Loss Percent</a></li>
            <li><a href="page-026.html#field-blowdown-calculation-mode-1" title="Field: Blowdown Calculation Mode">Field: Blowdown Calculation Mode</a></li>
            <li><a href="page-026.html#field-blowdown-concentration-ratio-1" title="Field: Blowdown Concentration Ratio">Field: Blowdown Concentration Ratio</a></li>
            <li><a href="page-026.html#field-blowdown-makeup-water-usage-schedule-name-1" title="Field: Blowdown Makeup Water Usage Schedule Name">Field: Blowdown Makeup Water Usage Schedule Name</a></li>
            <li><a href="page-026.html#field-supply-water-storage-tank-name-1" title="Field: Supply Water Storage Tank Name">Field: Supply Water Storage Tank Name</a></li>
            <li><a href="page-026.html#field-outdoor-air-inlet-node-name-1" title="Field: Outdoor Air Inlet Node Name">Field: Outdoor Air Inlet Node Name</a></li>
            <li><a href="page-026.html#field-number-of-cells-1" title="Field: Number of Cells">Field: Number of Cells</a></li>
            <li><a href="page-026.html#field-cell-control-1" title="Field: Cell Control">Field: Cell Control</a></li>
            <li><a href="page-026.html#field-cell-minimum-water-flow-rate-fraction-1" title="Field: Cell Minimum Water Flow Rate Fraction">Field: Cell Minimum Water Flow Rate Fraction</a></li>
            <li><a href="page-026.html#field-cell-maximum-water-flow-rate-fraction-1" title="Field: Cell Maximum Water Flow Rate Fraction">Field: Cell Maximum Water Flow Rate Fraction</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#two-speed-cooling-tower-outputs" title="Two Speed Cooling Tower Outputs">Two Speed Cooling Tower Outputs</a><ul>
            <li><a href="page-026.html#cooling-tower-fan-electric-power-w-1" title="Cooling Tower Fan Electric Power [W]">Cooling Tower Fan Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-electric-energy-j-1" title="Cooling Tower Fan Electric Energy [J]">Cooling Tower Fan Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-heat-transfer-rate-w-1" title="Cooling Tower Heat Transfer Rate [W]">Cooling Tower Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#cooling-tower-inlet-temperature-c-1" title="Cooling Tower Inlet Temperature [C]">Cooling Tower Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-outlet-temperature-c-1" title="Cooling Tower Outlet Temperature [C]">Cooling Tower Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-mass-flow-rate-kgs-1" title="Cooling Tower Mass Flow Rate [kg/s]">Cooling Tower Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#cooling-tower-basin-heater-electric-power-w-1" title="Cooling Tower Basin Heater Electric Power [W]">Cooling Tower Basin Heater Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-basin-heater-electric-energy-j-1" title="Cooling Tower Basin Heater Electric Energy [J]">Cooling Tower Basin Heater Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-flow-rate-m3s-1" title="Cooling Tower Make Up Water Volume Flow Rate [m3/s]">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-m3-1" title="Cooling Tower Make Up Water Volume [m3]">Cooling Tower Make Up Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-flow-rate-m3s-1" title="Cooling Tower Water Evaporation Volume Flow Rate [m3/s]">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-m3-1" title="Cooling Tower Water Evaporation Volume [m3]">Cooling Tower Water Evaporation Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-flow-rate-m3s-1" title="Cooling Tower Water Drift Volume Flow Rate [m3/s]">Cooling Tower Water Drift Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-m3-1" title="Cooling Tower Water Drift Volume [m3]">Cooling Tower Water Drift Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-flow-rate-m3s-1" title="Cooling Tower Water Blowdown Volume Flow Rate [m3/s]">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-m3-1" title="Cooling Tower Water Blowdown Volume [m3]">Cooling Tower Water Blowdown Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-mains-water-volume-m3-1" title="Cooling Tower Make Up Mains Water Volume [m3]">Cooling Tower Make Up Mains Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-flow-rate-m3s-1" title="Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-m3-1" title="Cooling Tower Storage Tank Water Volume [m3]">Cooling Tower Storage Tank Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-1" title="Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-m3-1" title="Cooling Tower Starved Storage Tank Water Volume [m3]">Cooling Tower Starved Storage Tank Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-cycling-ratio-1" title="Cooling Tower Fan Cycling Ratio []">Cooling Tower Fan Cycling Ratio []</a></li>
            <li><a href="page-026.html#cooling-tower-operating-cells-count-1" title="Cooling Tower Operating Cells Count []">Cooling Tower Operating Cells Count []</a></li>
            <li><a href="page-026.html#cooling-tower-fan-speed-level" title="Cooling Tower Fan Speed Level []">Cooling Tower Fan Speed Level []</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#cooling-towervariable-speed" title="Cooling Tower:Variable Speed">Cooling Tower:Variable Speed</a><ul>
            <li><a href="page-021.html#field-name-1" title="Field: Name">Field: Name</a></li>
            <li><a href="page-026.html#field-water-inlet-node-name-2" title="Field: Water Inlet Node Name">Field: Water Inlet Node Name</a></li>
            <li><a href="page-026.html#field-water-outlet-node-name-2" title="Field: Water Outlet Node Name">Field: Water Outlet Node Name</a></li>
            <li><a href="page-026.html#field-model-type" title="Field: Model Type">Field: Model Type</a></li>
            <li><a href="page-026.html#field-model-coefficient-name" title="Field: Model Coefficient Name">Field: Model Coefficient Name</a></li>
            <li><a href="page-026.html#field-design-inlet-air-wet-bulb-temperature" title="Field: Design Inlet Air Wet-Bulb Temperature">Field: Design Inlet Air Wet-Bulb Temperature</a></li>
            <li><a href="page-026.html#field-design-approach-temperature" title="Field: Design Approach Temperature">Field: Design Approach Temperature</a></li>
            <li><a href="page-026.html#field-design-range-temperature" title="Field: Design Range Temperature">Field: Design Range Temperature</a></li>
            <li><a href="page-026.html#field-design-water-flow-rate-2" title="Field: Design Water Flow Rate">Field: Design Water Flow Rate</a></li>
            <li><a href="page-026.html#field-design-air-flow-rate-1" title="Field: Design Air Flow Rate">Field: Design Air Flow Rate</a></li>
            <li><a href="page-026.html#field-design-fan-power" title="Field: Design Fan Power">Field: Design Fan Power</a></li>
            <li><a href="page-026.html#field-fan-power-ratio-function-of-air-flow-rate-ratio-curve-name" title="Field: Fan Power Ratio Function of Air Flow Rate Ratio Curve Name">Field: Fan Power Ratio Function of Air Flow Rate Ratio Curve Name</a></li>
            <li><a href="page-026.html#field-minimum-air-flow-rate-ratio" title="Field: Minimum Air Flow Rate Ratio">Field: Minimum Air Flow Rate Ratio</a></li>
            <li><a href="page-026.html#field-fraction-of-tower-capacity-in-free-convection-regime" title="Field: Fraction of Tower Capacity in Free Convection Regime">Field: Fraction of Tower Capacity in Free Convection Regime</a></li>
            <li><a href="page-026.html#field-basin-heater-capacity-2" title="Field: Basin Heater Capacity">Field: Basin Heater Capacity</a></li>
            <li><a href="page-026.html#field-basin-heater-setpoint-temperature-2" title="Field: Basin Heater Setpoint Temperature">Field: Basin Heater Setpoint Temperature</a></li>
            <li><a href="page-026.html#field-basin-heater-operating-schedule-name-2" title="Field: Basin Heater Operating Schedule Name">Field: Basin Heater Operating Schedule Name</a></li>
            <li><a href="page-026.html#field-evaporation-loss-mode-2" title="Field: Evaporation Loss Mode">Field: Evaporation Loss Mode</a></li>
            <li><a href="page-026.html#field-evaporation-loss-factor-2" title="Field: Evaporation Loss Factor">Field: Evaporation Loss Factor</a></li>
            <li><a href="page-026.html#field-drift-loss-percent-2" title="Field: Drift Loss Percent">Field: Drift Loss Percent</a></li>
            <li><a href="page-026.html#field-blowdown-calculation-mode-2" title="Field: Blowdown Calculation Mode">Field: Blowdown Calculation Mode</a></li>
            <li><a href="page-026.html#field-blowdown-concentration-ratio-2" title="Field: Blowdown Concentration Ratio">Field: Blowdown Concentration Ratio</a></li>
            <li><a href="page-026.html#field-blowdown-makeup-water-usage-schedule-name-2" title="Field: Blowdown Makeup Water Usage Schedule Name">Field: Blowdown Makeup Water Usage Schedule Name</a></li>
            <li><a href="page-026.html#field-supply-water-storage-tank-name-2" title="Field: Supply Water Storage Tank Name">Field: Supply Water Storage Tank Name</a></li>
            <li><a href="page-026.html#field-outdoor-air-inlet-node-name-2" title="Field: Outdoor Air Inlet Node Name">Field: Outdoor Air Inlet Node Name</a></li>
            <li><a href="page-026.html#field-number-of-cells-2" title="Field: Number of Cells">Field: Number of Cells</a></li>
            <li><a href="page-026.html#field-cell-control-2" title="Field: Cell Control">Field: Cell Control</a></li>
            <li><a href="page-026.html#field-cell-minimum-water-flow-rate-fraction-2" title="Field: Cell Minimum Water Flow Rate Fraction">Field: Cell Minimum Water Flow Rate Fraction</a></li>
            <li><a href="page-026.html#field-cell-maximum-water-flow-rate-fraction-2" title="Field: Cell Maximum Water Flow Rate Fraction">Field: Cell Maximum Water Flow Rate Fraction</a></li>
            <li><a href="page-026.html#field-sizing-factor" title="Field: Sizing Factor">Field: Sizing Factor</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#variable-speed-cooling-tower-outputs" title="Variable Speed Cooling Tower Outputs">Variable Speed Cooling Tower Outputs</a><ul>
            <li><a href="page-026.html#cooling-tower-fan-electric-power-w-2" title="Cooling Tower Fan Electric Power [W]">Cooling Tower Fan Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-electric-energy-j-2" title="Cooling Tower Fan Electric Energy [J]">Cooling Tower Fan Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-part-load-ratio" title="Cooling Tower Fan Part Load Ratio []">Cooling Tower Fan Part Load Ratio []</a></li>
            <li><a href="page-026.html#cooling-tower-heat-transfer-rate-w-2" title="Cooling Tower Heat Transfer Rate [W]">Cooling Tower Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#cooling-tower-inlet-temperature-c-2" title="Cooling Tower Inlet Temperature [C]">Cooling Tower Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-outlet-temperature-c-2" title="Cooling Tower Outlet Temperature [C]">Cooling Tower Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-mass-flow-rate-kgs-2" title="Cooling Tower Mass Flow Rate [kg/s]">Cooling Tower Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#cooling-tower-air-flow-rate-ratio" title="Cooling Tower Air Flow Rate Ratio []">Cooling Tower Air Flow Rate Ratio []</a></li>
            <li><a href="page-026.html#cooling-tower-basin-heater-electric-power-w-2" title="Cooling Tower Basin Heater Electric Power [W]">Cooling Tower Basin Heater Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-basin-heater-electric-energy-j-2" title="Cooling Tower Basin Heater Electric Energy [J]">Cooling Tower Basin Heater Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-flow-rate-m3s-2" title="Cooling Tower Make Up Water Volume Flow Rate [m3/s]">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-m3-2" title="Cooling Tower Make Up Water Volume [m3]">Cooling Tower Make Up Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-flow-rate-m3s-2" title="Cooling Tower Water Evaporation Volume Flow Rate [m3/s]">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-m3-2" title="Cooling Tower Water Evaporation Volume [m3]">Cooling Tower Water Evaporation Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-flow-rate-m3s-2" title="Cooling Tower Water Drift Volume Flow Rate [m3/s]">Cooling Tower Water Drift Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-m3-2" title="Cooling Tower Water Drift Volume [m3]">Cooling Tower Water Drift Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-flow-rate-m3s-2" title="Cooling Tower Water Blowdown Volume Flow Rate [m3/s]">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-m3-2" title="Cooling Tower Water Blowdown Volume [m3]">Cooling Tower Water Blowdown Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-mains-water-volume-m3-2" title="Cooling Tower Make Up Mains Water Volume [m3]">Cooling Tower Make Up Mains Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-flow-rate-m3s-2" title="Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-m3-2" title="Cooling Tower Storage Tank Water Volume [m3]">Cooling Tower Storage Tank Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-2" title="Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-m3-2" title="Cooling Tower Starved Storage Tank Water Volume [m3]">Cooling Tower Starved Storage Tank Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-operating-cells-count-2" title="Cooling Tower Operating Cells Count []">Cooling Tower Operating Cells Count []</a></li>
            </ul>
</li>
            <li>
<a href="../input-output-reference/page-026.html#coolingtowerperformancecooltools" title="CoolingTowerPerformance:CoolTools">CoolingTowerPerformance:CoolTools</a><ul>
            <li><a href="page-021.html#field-name-2" title="Field: Name">Field: Name</a></li>
            <li><a href="page-026.html#field-minimum-inlet-air-wet-bulb-temperature" title="Field: Minimum Inlet Air Wet-Bulb Temperature">Field: Minimum Inlet Air Wet-Bulb Temperature</a></li>
            <li><a href="page-026.html#field-maximum-inlet-air-wet-bulb-temperature" title="Field: Maximum Inlet Air Wet-Bulb Temperature">Field: Maximum Inlet Air Wet-Bulb Temperature</a></li>
            <li><a href="page-026.html#field-minimum-range-temperature" title="Field: Minimum Range Temperature">Field: Minimum Range Temperature</a></li>
            <li><a href="page-026.html#field-maximum-range-temperature" title="Field: Maximum Range Temperature">Field: Maximum Range Temperature</a></li>
            <li><a href="page-026.html#field-minimum-approach-temperature" title="Field: Minimum Approach Temperature">Field: Minimum Approach Temperature</a></li>
            <li><a href="page-026.html#field-maximum-approach-temperature" title="Field: Maximum Approach Temperature">Field: Maximum Approach Temperature</a></li>
            <li><a href="page-026.html#field-minimum-water-flow-rate-ratio" title="Field: Minimum Water Flow Rate Ratio">Field: Minimum Water Flow Rate Ratio</a></li>
            <li><a href="page-026.html#field-maximum-water-flow-rate-ratio" title="Field: Maximum Water Flow Rate Ratio">Field: Maximum Water Flow Rate Ratio</a></li>
            <li><a href="page-026.html#field-coefficient-1-to-35" title="Field: Coefficient 1 to 35">Field: Coefficient 1 to 35</a></li>
            </ul>
</li>
            <li><a href="page-026.html#coolingtowerperformancecooltools-outputs" title="CoolingTowerPerformance:CoolTools Outputs">CoolingTowerPerformance:CoolTools Outputs</a></li>
            <li>
<a href="../input-output-reference/page-026.html#coolingtowerperformanceyorkcalc" title="CoolingTowerPerformance:YorkCalc">CoolingTowerPerformance:YorkCalc</a><ul>
            <li><a href="page-021.html#field-name-3" title="Field: Name">Field: Name</a></li>
            <li><a href="page-026.html#field-minimum-inlet-air-wet-bulb-temperature-1" title="Field: Minimum Inlet Air Wet-Bulb Temperature">Field: Minimum Inlet Air Wet-Bulb Temperature</a></li>
            <li><a href="page-026.html#field-maximum-inlet-air-wet-bulb-temperature-1" title="Field: Maximum Inlet Air Wet-Bulb Temperature">Field: Maximum Inlet Air Wet-Bulb Temperature</a></li>
            <li><a href="page-026.html#field-minimum-range-temperature-1" title="Field: Minimum Range Temperature">Field: Minimum Range Temperature</a></li>
            <li><a href="page-026.html#field-maximum-range-temperature-1" title="Field: Maximum Range Temperature">Field: Maximum Range Temperature</a></li>
            <li><a href="page-026.html#field-minimum-approach-temperature-1" title="Field: Minimum Approach Temperature">Field: Minimum Approach Temperature</a></li>
            <li><a href="page-026.html#field-maximum-approach-temperature-1" title="Field: Maximum Approach Temperature">Field: Maximum Approach Temperature</a></li>
            <li><a href="page-026.html#field-minimum-water-flow-rate-ratio-1" title="Field: Minimum Water Flow Rate Ratio">Field: Minimum Water Flow Rate Ratio</a></li>
            <li><a href="page-026.html#field-maximum-water-flow-rate-ratio-1" title="Field: Maximum Water Flow Rate Ratio">Field: Maximum Water Flow Rate Ratio</a></li>
            <li><a href="page-026.html#field-maximum-liquid-to-gas-ratio" title="Field: Maximum Liquid to Gas Ratio">Field: Maximum Liquid to Gas Ratio</a></li>
            <li><a href="page-026.html#field-coefficient-1-to-27" title="Field: Coefficient 1 to 27">Field: Coefficient 1 to 27</a></li>
            </ul>
</li>
            <li><a href="page-026.html#coolingtowerperformanceyorkcalc-outputs" title="CoolingTowerPerformance:YorkCalc Outputs">CoolingTowerPerformance:YorkCalc Outputs</a></li>
            <li>
<a href="../input-output-reference/page-026.html#evaporativefluidcoolersinglespeed" title="EvaporativeFluidCooler:SingleSpeed">EvaporativeFluidCooler:SingleSpeed</a><ul>
            <li><a href="page-021.html#field-name-4" title="Field: Name">Field: Name</a></li>
            <li><a href="page-026.html#field-water-inlet-node-name-3" title="Field: Water Inlet Node Name">Field: Water Inlet Node Name</a></li>
            <li><a href="page-026.html#field-water-outlet-node-name-3" title="Field: Water Outlet Node Name">Field: Water Outlet Node Name</a></li>
            <li><a href="page-026.html#field-design-air-flow-rate-2" title="Field: Design Air Flow Rate">Field: Design Air Flow Rate</a></li>
            <li><a href="page-026.html#field-fan-power-at-design-air-flow-rate" title="Field: Fan Power at Design Air Flow Rate">Field: Fan Power at Design Air Flow Rate</a></li>
            <li><a href="page-026.html#field-design-spray-water-flow-rate" title="Field: Design Spray Water Flow Rate">Field: Design Spray Water Flow Rate</a></li>
            <li><a href="page-026.html#field-performance-input-method-2" title="Field: Performance Input Method">Field: Performance Input Method</a></li>
            <li><a href="page-026.html#field-outdoor-air-inlet-node-name-3" title="Field: Outdoor Air Inlet Node Name">Field: Outdoor Air Inlet Node Name</a></li>
            <li><a href="page-026.html#field-standard-design-capacity" title="Field: Standard Design Capacity">Field: Standard Design Capacity</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-design-air-flow-rate-1" title="Field: U-factor Times Area Value at Design Air Flow Rate">Field: U-factor Times Area Value at Design Air Flow Rate</a></li>
            <li><a href="page-026.html#field-design-water-flow-rate-3" title="Field: Design Water Flow Rate">Field: Design Water Flow Rate</a></li>
            <li><a href="page-026.html#field-user-specified-design-capacity" title="Field: User Specified Design Capacity">Field: User Specified Design Capacity</a></li>
            <li><a href="page-026.html#field-design-entering-water-temperature" title="Field: Design Entering Water Temperature">Field: Design Entering Water Temperature</a></li>
            <li><a href="page-026.html#field-design-entering-air-temperature" title="Field: Design Entering Air Temperature">Field: Design Entering Air Temperature</a></li>
            <li><a href="page-026.html#field-design-entering-air-wet-bulb-temperature" title="Field: Design Entering Air Wet-bulb Temperature">Field: Design Entering Air Wet-bulb Temperature</a></li>
            <li><a href="page-026.html#field-capacity-control-1" title="Field: Capacity Control">Field: Capacity Control</a></li>
            <li><a href="page-026.html#field-sizing-factor-1" title="Field: Sizing Factor">Field: Sizing Factor</a></li>
            <li><a href="page-026.html#field-evaporation-loss-mode-3" title="Field: Evaporation Loss Mode">Field: Evaporation Loss Mode</a></li>
            <li><a href="page-026.html#field-evaporation-loss-factor-3" title="Field: Evaporation Loss Factor">Field: Evaporation Loss Factor</a></li>
            <li><a href="page-026.html#field-drift-loss-percent-3" title="Field: Drift Loss Percent">Field: Drift Loss Percent</a></li>
            <li><a href="page-026.html#field-blowdown-calculation-mode-3" title="Field: Blowdown Calculation Mode">Field: Blowdown Calculation Mode</a></li>
            <li><a href="page-026.html#field-blowdown-concentration-ratio-3" title="Field: Blowdown Concentration Ratio">Field: Blowdown Concentration Ratio</a></li>
            <li><a href="page-026.html#field-blowdown-makeup-water-usage-schedule-name-3" title="Field: Blowdown Makeup Water Usage Schedule Name">Field: Blowdown Makeup Water Usage Schedule Name</a></li>
            <li><a href="page-026.html#field-supply-water-storage-tank-name-3" title="Field: Supply Water Storage Tank Name">Field: Supply Water Storage Tank Name</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#single-speed-evaporative-fluid-cooler-outputs" title="Single Speed Evaporative Fluid Cooler Outputs">Single Speed Evaporative Fluid Cooler Outputs</a><ul>
            <li><a href="page-026.html#cooling-tower-fan-electric-power-w-3" title="Cooling Tower Fan Electric Power [W]">Cooling Tower Fan Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-electric-energy-j-3" title="Cooling Tower Fan Electric Energy [J]">Cooling Tower Fan Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-heat-transfer-rate-w-3" title="Cooling Tower Heat Transfer Rate [W]">Cooling Tower Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#cooling-tower-inlet-temperature-c-3" title="Cooling Tower Inlet Temperature [C]">Cooling Tower Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-outlet-temperature-c-3" title="Cooling Tower Outlet Temperature [C]">Cooling Tower Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-mass-flow-rate-kgs-3" title="Cooling Tower Mass Flow Rate [kg/s]">Cooling Tower Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#cooling-tower-bypass-fraction-1" title="Cooling Tower Bypass Fraction []">Cooling Tower Bypass Fraction []</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-flow-rate-m3s-3" title="Cooling Tower Make Up Water Volume Flow Rate [m3/s]">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-m3-3" title="Cooling Tower Make Up Water Volume [m3]">Cooling Tower Make Up Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-flow-rate-m3s-3" title="Cooling Tower Water Evaporation Volume Flow Rate [m3/s]">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-m3-3" title="Cooling Tower Water Evaporation Volume [m3]">Cooling Tower Water Evaporation Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-flow-rate-m3s-3" title="Cooling Tower Water Drift Volume Flow Rate [m3/s]">Cooling Tower Water Drift Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-m3-3" title="Cooling Tower Water Drift Volume [m3]">Cooling Tower Water Drift Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-flow-rate-m3s-3" title="Cooling Tower Water Blowdown Volume Flow Rate [m3/s]">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-m3-3" title="Cooling Tower Water Blowdown Volume [m3]">Cooling Tower Water Blowdown Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-mains-water-volume-m3-3" title="Cooling Tower Make Up Mains Water Volume [m3]">Cooling Tower Make Up Mains Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-flow-rate-m3s-3" title="Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-m3-3" title="Cooling Tower Storage Tank Water Volume [m3]">Cooling Tower Storage Tank Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-3" title="Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-m3-3" title="Cooling Tower Starved Storage Tank Water Volume [m3]">Cooling Tower Starved Storage Tank Water Volume [m3]</a></li>
            </ul>
</li>
            <li>
<a href="../input-output-reference/page-026.html#evaporativefluidcoolertwospeed" title="EvaporativeFluidCooler:TwoSpeed">EvaporativeFluidCooler:TwoSpeed</a><ul>
            <li><a href="page-021.html#field-name-5" title="Field: Name">Field: Name</a></li>
            <li><a href="page-026.html#field-water-inlet-node-name-4" title="Field: Water Inlet Node Name">Field: Water Inlet Node Name</a></li>
            <li><a href="page-026.html#field-water-outlet-node-name-4" title="Field: Water Outlet Node Name">Field: Water Outlet Node Name</a></li>
            <li><a href="page-026.html#field-air-flow-rate-at-high-fan-speed-1" title="Field: Air Flow Rate at High Fan Speed">Field: Air Flow Rate at High Fan Speed</a></li>
            <li><a href="page-026.html#field-fan-power-at-high-fan-speed" title="Field: Fan Power at High Fan Speed">Field: Fan Power at High Fan Speed</a></li>
            <li><a href="page-026.html#field-air-flow-rate-at-low-fan-speed-1" title="Field: Air Flow Rate at Low Fan Speed">Field: Air Flow Rate at Low Fan Speed</a></li>
            <li><a href="page-026.html#field-fan-power-at-low-fan-speed" title="Field: Fan Power at Low Fan Speed">Field: Fan Power at Low Fan Speed</a></li>
            <li><a href="page-026.html#field-design-spray-water-flow-rate-1" title="Field: Design Spray Water Flow Rate">Field: Design Spray Water Flow Rate</a></li>
            <li><a href="page-026.html#field-performance-input-method-3" title="Field: Performance Input Method">Field: Performance Input Method</a></li>
            <li><a href="page-026.html#field-outdoor-air-inlet-node-name-4" title="Field: Outdoor Air Inlet Node Name">Field: Outdoor Air Inlet Node Name</a></li>
            <li><a href="page-026.html#field-high-speed-standard-design-capacity" title="Field: High-Speed Standard Design Capacity">Field: High-Speed Standard Design Capacity</a></li>
            <li><a href="page-026.html#field-low-speed-standard-design-capacity" title="Field: Low-Speed Standard Design Capacity">Field: Low-Speed Standard Design Capacity</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-high-fan-speed-1" title="Field: U-factor Times Area Value at High Fan Speed">Field: U-factor Times Area Value at High Fan Speed</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-low-fan-speed-1" title="Field: U-factor Times Area Value at Low Fan Speed">Field: U-factor Times Area Value at Low Fan Speed</a></li>
            <li><a href="page-026.html#field-design-water-flow-rate-4" title="Field: Design Water Flow Rate">Field: Design Water Flow Rate</a></li>
            <li><a href="page-026.html#field-high-speed-user-specified-design-capacity" title="Field: High-Speed User Specified Design Capacity">Field: High-Speed User Specified Design Capacity</a></li>
            <li><a href="page-026.html#field-low-speed-user-specified-design-capacity" title="Field: Low-Speed User Specified Design Capacity">Field: Low-Speed User Specified Design Capacity</a></li>
            <li><a href="page-026.html#field-design-entering-water-temperature-1" title="Field: Design Entering Water Temperature">Field: Design Entering Water Temperature</a></li>
            <li><a href="page-026.html#field-design-entering-air-temperature-1" title="Field: Design Entering Air Temperature">Field: Design Entering Air Temperature</a></li>
            <li><a href="page-026.html#field-design-entering-air-wet-bulb-temperature-1" title="Field: Design Entering Air Wet-bulb Temperature">Field: Design Entering Air Wet-bulb Temperature</a></li>
            <li><a href="page-026.html#field-sizing-factor-2" title="Field: Sizing Factor">Field: Sizing Factor</a></li>
            <li><a href="page-026.html#field-evaporation-loss-mode-4" title="Field: Evaporation Loss Mode">Field: Evaporation Loss Mode</a></li>
            <li><a href="page-026.html#field-evaporation-loss-factor-4" title="Field: Evaporation Loss Factor">Field: Evaporation Loss Factor</a></li>
            <li><a href="page-026.html#field-drift-loss-percent-4" title="Field: Drift Loss Percent">Field: Drift Loss Percent</a></li>
            <li><a href="page-026.html#field-blowdown-calculation-mode-4" title="Field: Blowdown Calculation Mode">Field: Blowdown Calculation Mode</a></li>
            <li><a href="page-026.html#field-blowdown-concentration-ratio-4" title="Field: Blowdown Concentration Ratio">Field: Blowdown Concentration Ratio</a></li>
            <li><a href="page-026.html#field-blowdown-makeup-water-usage-schedule-name-4" title="Field: Blowdown Makeup Water Usage Schedule Name">Field: Blowdown Makeup Water Usage Schedule Name</a></li>
            <li><a href="page-026.html#field-supply-water-storage-tank-name-4" title="Field: Supply Water Storage Tank Name">Field: Supply Water Storage Tank Name</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#two-speed-evaporative-fluid-cooler-outputs" title="Two Speed Evaporative Fluid Cooler Outputs">Two Speed Evaporative Fluid Cooler Outputs</a><ul>
            <li><a href="page-026.html#cooling-tower-fan-electric-power-w-4" title="Cooling Tower Fan Electric Power [W]">Cooling Tower Fan Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-electric-energy-j-4" title="Cooling Tower Fan Electric Energy [J]">Cooling Tower Fan Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-heat-transfer-rate-w-4" title="Cooling Tower Heat Transfer Rate [W]">Cooling Tower Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#cooling-tower-inlet-temperature-c-4" title="Cooling Tower Inlet Temperature [C]">Cooling Tower Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-outlet-temperature-c-4" title="Cooling Tower Outlet Temperature [C]">Cooling Tower Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-mass-flow-rate-kgs-4" title="Cooling Tower Mass Flow Rate [kg/s]">Cooling Tower Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-flow-rate-m3s-4" title="Cooling Tower Make Up Water Volume Flow Rate [m3/s]">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-water-volume-m3-4" title="Cooling Tower Make Up Water Volume [m3]">Cooling Tower Make Up Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-flow-rate-m3s-4" title="Cooling Tower Water Evaporation Volume Flow Rate [m3/s]">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-evaporation-volume-m3-4" title="Cooling Tower Water Evaporation Volume [m3]">Cooling Tower Water Evaporation Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-flow-rate-m3s-4" title="Cooling Tower Water Drift Volume Flow Rate [m3/s]">Cooling Tower Water Drift Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-drift-volume-m3-4" title="Cooling Tower Water Drift Volume [m3]">Cooling Tower Water Drift Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-flow-rate-m3s-4" title="Cooling Tower Water Blowdown Volume Flow Rate [m3/s]">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-water-blowdown-volume-m3-4" title="Cooling Tower Water Blowdown Volume [m3]">Cooling Tower Water Blowdown Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-make-up-mains-water-volume-m3-4" title="Cooling Tower Make Up Mains Water Volume [m3]">Cooling Tower Make Up Mains Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-flow-rate-m3s-4" title="Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-storage-tank-water-volume-m3-4" title="Cooling Tower Storage Tank Water Volume [m3]">Cooling Tower Storage Tank Water Volume [m3]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-4" title="Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</a></li>
            <li><a href="page-026.html#cooling-tower-starved-storage-tank-water-volume-m3-4" title="Cooling Tower Starved Storage Tank Water Volume [m3]">Cooling Tower Starved Storage Tank Water Volume [m3]</a></li>
            </ul>
</li>
            <li>
<a href="../input-output-reference/page-026.html#fluidcoolersinglespeed" title="FluidCooler:SingleSpeed">FluidCooler:SingleSpeed</a><ul>
            <li><a href="page-021.html#field-name-6" title="Field: Name">Field: Name</a></li>
            <li><a href="page-026.html#field-water-inlet-node-name-5" title="Field: Water Inlet Node Name">Field: Water Inlet Node Name</a></li>
            <li><a href="page-026.html#field-water-outlet-node-name-5" title="Field: Water Outlet Node Name">Field: Water Outlet Node Name</a></li>
            <li><a href="page-026.html#field-performance-input-method-4" title="Field: Performance Input Method">Field: Performance Input Method</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-design-air-flow-rate-2" title="Field: U-factor Times Area Value at Design Air Flow Rate">Field: U-factor Times Area Value at Design Air Flow Rate</a></li>
            <li><a href="page-026.html#field-nominal-capacity-1" title="Field: Nominal Capacity">Field: Nominal Capacity</a></li>
            <li><a href="page-026.html#field-design-entering-water-temperature-2" title="Field: Design Entering Water Temperature">Field: Design Entering Water Temperature</a></li>
            <li><a href="page-026.html#field-design-entering-air-temperature-2" title="Field: Design Entering Air Temperature">Field: Design Entering Air Temperature</a></li>
            <li><a href="page-026.html#field-design-entering-air-wet-bulb-temperature-2" title="Field: Design Entering Air Wet-bulb Temperature">Field: Design Entering Air Wet-bulb Temperature</a></li>
            <li><a href="page-026.html#field-design-water-flow-rate-5" title="Field: Design Water Flow Rate">Field: Design Water Flow Rate</a></li>
            <li><a href="page-026.html#field-design-air-flow-rate-3" title="Field: Design Air Flow Rate">Field: Design Air Flow Rate</a></li>
            <li><a href="page-026.html#field-fan-power-at-design-air-flow-rate-1" title="Field: Fan Power at Design Air Flow Rate">Field: Fan Power at Design Air Flow Rate</a></li>
            <li><a href="page-026.html#field-outdoor-air-inlet-node-name-5" title="Field: Outdoor Air Inlet Node Name">Field: Outdoor Air Inlet Node Name</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#single-speed-fluid-cooler-outputs" title="Single Speed Fluid Cooler Outputs">Single Speed Fluid Cooler Outputs</a><ul>
            <li><a href="page-026.html#cooling-tower-fan-electric-power-w-5" title="Cooling Tower Fan Electric Power [W]">Cooling Tower Fan Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-electric-energy-j-5" title="Cooling Tower Fan Electric Energy [J]">Cooling Tower Fan Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-heat-transfer-rate-w-5" title="Cooling Tower Heat Transfer Rate [W]">Cooling Tower Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#cooling-tower-inlet-temperature-c-5" title="Cooling Tower Inlet Temperature [C]">Cooling Tower Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-outlet-temperature-c-5" title="Cooling Tower Outlet Temperature [C]">Cooling Tower Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-mass-flow-rate-kgs-5" title="Cooling Tower Mass Flow Rate [kg/s]">Cooling Tower Mass Flow Rate [kg/s]</a></li>
            </ul>
</li>
            <li>
<a href="../input-output-reference/page-026.html#fluidcoolertwospeed" title="FluidCooler:TwoSpeed">FluidCooler:TwoSpeed</a><ul>
            <li><a href="page-021.html#field-name-7" title="Field: Name">Field: Name</a></li>
            <li><a href="page-026.html#field-water-inlet-node-name-6" title="Field: Water Inlet Node Name">Field: Water Inlet Node Name</a></li>
            <li><a href="page-026.html#field-water-outlet-node-name-6" title="Field: Water Outlet Node Name">Field: Water Outlet Node Name</a></li>
            <li><a href="page-026.html#field-performance-input-method-5" title="Field: Performance Input Method">Field: Performance Input Method</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-high-fan-speed-2" title="Field: U-factor Times Area Value at High Fan Speed">Field: U-factor Times Area Value at High Fan Speed</a></li>
            <li><a href="page-026.html#field-u-factor-times-area-value-at-low-fan-speed-2" title="Field: U-factor Times Area Value at Low Fan Speed">Field: U-factor Times Area Value at Low Fan Speed</a></li>
            <li><a href="page-026.html#field-high-speed-nominal-capacity-1" title="Field: High Speed Nominal Capacity">Field: High Speed Nominal Capacity</a></li>
            <li><a href="page-026.html#field-low-speed-nominal-capacity-1" title="Field: Low Speed Nominal Capacity">Field: Low Speed Nominal Capacity</a></li>
            <li><a href="page-026.html#field-design-entering-water-temperature-3" title="Field: Design Entering Water Temperature">Field: Design Entering Water Temperature</a></li>
            <li><a href="page-026.html#field-design-entering-air-temperature-3" title="Field: Design Entering Air Temperature">Field: Design Entering Air Temperature</a></li>
            <li><a href="page-026.html#field-design-entering-air-wet-bulb-temperature-3" title="Field: Design Entering Air Wet-bulb temperature">Field: Design Entering Air Wet-bulb temperature</a></li>
            <li><a href="page-026.html#field-design-water-flow-rate-6" title="Field: Design Water Flow Rate">Field: Design Water Flow Rate</a></li>
            <li><a href="page-026.html#field-air-flow-rate-at-high-fan-speed-2" title="Field: Air Flow Rate at High Fan Speed">Field: Air Flow Rate at High Fan Speed</a></li>
            <li><a href="page-026.html#field-fan-power-at-high-fan-speed-1" title="Field: Fan Power at High Fan Speed">Field: Fan Power at High Fan Speed</a></li>
            <li><a href="page-026.html#field-air-flow-rate-at-low-fan-speed-2" title="Field: Air Flow Rate at Low Fan Speed">Field: Air Flow Rate at Low Fan Speed</a></li>
            <li><a href="page-026.html#field-fan-power-at-low-fan-speed-1" title="Field: Fan Power at Low Fan Speed">Field: Fan Power at Low Fan Speed</a></li>
            <li><a href="page-026.html#field-outdoor-air-inlet-node-name-6" title="Field: Outdoor Air Inlet Node Name">Field: Outdoor Air Inlet Node Name</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#two-speed-fluid-cooler-outputs" title="Two Speed Fluid Cooler Outputs">Two Speed Fluid Cooler Outputs</a><ul>
            <li><a href="page-026.html#cooling-tower-fan-electric-power-w-6" title="Cooling Tower Fan Electric Power [W]">Cooling Tower Fan Electric Power [W]</a></li>
            <li><a href="page-026.html#cooling-tower-fan-electric-energy-j-6" title="Cooling Tower Fan Electric Energy [J]">Cooling Tower Fan Electric Energy [J]</a></li>
            <li><a href="page-026.html#cooling-tower-heat-transfer-rate-w-6" title="Cooling Tower Heat Transfer Rate [W]">Cooling Tower Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#cooling-tower-inlet-temperature-c-6" title="Cooling Tower Inlet Temperature [C]">Cooling Tower Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-outlet-temperature-c-6" title="Cooling Tower Outlet Temperature [C]">Cooling Tower Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#cooling-tower-mass-flow-rate-kgs-6" title="Cooling Tower Mass Flow Rate [kg/s]">Cooling Tower Mass Flow Rate [kg/s]</a></li>
            </ul>
</li>
            <li>
<a href="../input-output-reference/page-026.html#groundheatexchangervertical" title="GroundHeatExchanger:Vertical">GroundHeatExchanger:Vertical</a><ul>
            <li><a href="page-021.html#field-name-8" title="Field: Name">Field: Name</a></li>
            <li><a href="page-021.html#field-inlet-node-name" title="Field: Inlet Node Name">Field: Inlet Node Name</a></li>
            <li><a href="page-021.html#field-outlet-node-name" title="Field: Outlet Node Name">Field: Outlet Node Name</a></li>
            <li><a href="page-021.html#field-maximum-flow-rate" title="Field: Maximum Flow Rate">Field: Maximum Flow Rate</a></li>
            <li><a href="page-026.html#field-number-of-bore-holes" title="Field: Number of Bore Holes">Field: Number of Bore Holes</a></li>
            <li><a href="page-026.html#field-bore-hole-length" title="Field: Bore Hole Length">Field: Bore Hole Length</a></li>
            <li><a href="page-026.html#field-bore-hole-radius" title="Field: Bore Hole Radius">Field: Bore Hole Radius</a></li>
            <li><a href="page-026.html#field-ground-thermal-conductivity" title="Field: Ground Thermal Conductivity">Field: Ground Thermal Conductivity</a></li>
            <li><a href="page-026.html#fieldset-ground-thermal-heat-capacity" title="FieldSet: Ground Thermal Heat Capacity">FieldSet: Ground Thermal Heat Capacity</a></li>
            <li><a href="page-026.html#field-ground-temperature" title="Field: Ground Temperature">Field: Ground Temperature</a></li>
            <li><a href="page-021.html#field-design-flow-rate" title="Field: Design Flow Rate">Field: Design Flow Rate</a></li>
            <li><a href="page-026.html#field-grout-thermal-conductivity" title="Field: Grout Thermal Conductivity">Field: Grout Thermal Conductivity</a></li>
            <li><a href="page-021.html#field-pipe-thermal-conductivity" title="Field: Pipe Thermal Conductivity">Field: Pipe Thermal Conductivity</a></li>
            <li><a href="page-026.html#field-pipe-out-diameter" title="Field: Pipe Out Diameter">Field: Pipe Out Diameter</a></li>
            <li><a href="page-026.html#field-u-tube-distance" title="Field: U-Tube Distance">Field: U-Tube Distance</a></li>
            <li><a href="page-026.html#field-pipe-thickness" title="Field: Pipe Thickness">Field: Pipe Thickness</a></li>
            <li><a href="page-026.html#field-maximum-length-of-simulation" title="Field: Maximum Length of Simulation">Field: Maximum Length of Simulation</a></li>
            <li><a href="page-026.html#field-g-function-reference-ratio" title="Field: G-Function Reference Ratio">Field: G-Function Reference Ratio</a></li>
            <li><a href="page-026.html#field-number-of-data-pairs-of-the-g-function" title="Field: Number of Data Pairs of the G Function">Field: Number of Data Pairs of the G Function</a></li>
            <li><a href="page-026.html#field-g-function-lntts-value" title="Field: G-Function Ln(T/Ts) Value">Field: G-Function Ln(T/Ts) Value</a></li>
            <li><a href="page-026.html#field-g-function-g-value" title="Field: G-Function ‘G’ Value">Field: G-Function ‘G’ Value</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#vertical-ground-heat-exchanger-outputs" title="Vertical Ground Heat Exchanger Outputs">Vertical Ground Heat Exchanger Outputs</a><ul>
            <li><a href="page-026.html#ground-heat-exchanger-average-borehole-temperature-c" title="Ground Heat Exchanger Average Borehole Temperature [C]">Ground Heat Exchanger Average Borehole Temperature [C]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-heat-transfer-rate-w" title="Ground Heat Exchanger Heat Transfer Rate [W]">Ground Heat Exchanger Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-inlet-temperature-c" title="Ground Heat Exchanger Inlet Temperature [C]">Ground Heat Exchanger Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-outlet-temperature-c" title="Ground Heat Exchanger Outlet Temperature [C]">Ground Heat Exchanger Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-mass-flow-rate-kgs" title="Ground Heat Exchanger Mass Flow Rate [kg/s]">Ground Heat Exchanger Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-average-fluid-temperature-c" title="Ground Heat Exchanger Average Fluid Temperature [C]">Ground Heat Exchanger Average Fluid Temperature [C]</a></li>
            </ul>
</li>
            <li>
<a href="../input-output-reference/page-026.html#groundheatexchangerpond" title="GroundHeatExchanger:Pond">GroundHeatExchanger:Pond</a><ul>
            <li><a href="page-021.html#field-name-9" title="Field: Name">Field: Name</a></li>
            <li><a href="page-021.html#field-fluid-inlet-node-name" title="Field: Fluid Inlet Node Name">Field: Fluid Inlet Node Name</a></li>
            <li><a href="page-021.html#field-fluid-outlet-node-name" title="Field: Fluid Outlet Node Name">Field: Fluid Outlet Node Name</a></li>
            <li><a href="page-026.html#field-pond-depth" title="Field: Pond Depth">Field: Pond Depth</a></li>
            <li><a href="page-026.html#field-pond-area" title="Field: Pond Area">Field: Pond Area</a></li>
            <li><a href="page-026.html#field-hydronic-tubing-inside-diameter" title="Field: Hydronic Tubing Inside Diameter">Field: Hydronic Tubing Inside Diameter</a></li>
            <li><a href="page-026.html#field-hydronic-tubing-outside-diameter" title="Field: Hydronic Tubing Outside Diameter">Field: Hydronic Tubing Outside Diameter</a></li>
            <li><a href="page-026.html#field-hydronic-tubing-thermal-conductivity" title="Field: Hydronic Tubing Thermal Conductivity">Field: Hydronic Tubing Thermal Conductivity</a></li>
            <li><a href="page-026.html#field-ground-thermal-conductivity-1" title="Field: Ground Thermal Conductivity">Field: Ground Thermal Conductivity</a></li>
            <li><a href="page-026.html#field-number-of-tubing-circuits" title="Field: Number of Tubing Circuits">Field: Number of Tubing Circuits</a></li>
            <li><a href="page-026.html#field-length-of-each-tubing-circuit" title="Field: Length of Each Tubing Circuit">Field: Length of Each Tubing Circuit</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#pond-heat-exchanger-outputs" title="Pond Heat Exchanger Outputs">Pond Heat Exchanger Outputs</a><ul>
            <li><a href="page-026.html#pond-heat-exchanger-heat-transfer-rate-w" title="Pond Heat Exchanger Heat Transfer Rate [W]">Pond Heat Exchanger Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#pond-heat-exchanger-heat-transfer-energy-j" title="Pond Heat Exchanger Heat Transfer Energy [J]">Pond Heat Exchanger Heat Transfer Energy [J]</a></li>
            <li><a href="page-026.html#pond-heat-exchanger-mass-flow-rate-kgs" title="Pond Heat Exchanger Mass Flow Rate [kg/s]">Pond Heat Exchanger Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#pond-heat-exchanger-inlet-temperature-c" title="Pond Heat Exchanger Inlet Temperature [C]">Pond Heat Exchanger Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#pond-heat-exchanger-outlet-temperature-c" title="Pond Heat Exchanger Outlet Temperature [C]">Pond Heat Exchanger Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#pond-heat-exchanger-bulk-temperature-c" title="Pond Heat Exchanger Bulk Temperature [C]">Pond Heat Exchanger Bulk Temperature [C]</a></li>
            </ul>
</li>
            <li>
<a href="../input-output-reference/page-026.html#groundheatexchangersurface" title="GroundHeatExchanger:Surface">GroundHeatExchanger:Surface</a><ul>
            <li><a href="page-021.html#field-name-10" title="Field: Name">Field: Name</a></li>
            <li><a href="page-021.html#field-construction-name" title="Field: Construction Name">Field: Construction Name</a></li>
            <li><a href="page-021.html#field-fluid-inlet-node-name-1" title="Field: Fluid Inlet Node Name">Field: Fluid Inlet Node Name</a></li>
            <li><a href="page-021.html#field-fluid-outlet-node-name-1" title="Field: Fluid Outlet Node Name">Field: Fluid Outlet Node Name</a></li>
            <li><a href="page-026.html#field-hydronic-tubing-inside-diameter-1" title="Field: Hydronic Tubing Inside Diameter">Field: Hydronic Tubing Inside Diameter</a></li>
            <li><a href="page-026.html#field-number-of-tubing-circuits-1" title="Field: Number of Tubing Circuits">Field: Number of Tubing Circuits</a></li>
            <li><a href="page-026.html#field-hydronic-tube-spacing" title="Field: Hydronic Tube Spacing">Field: Hydronic Tube Spacing</a></li>
            <li><a href="page-026.html#field-surface-length" title="Field: Surface Length">Field: Surface Length</a></li>
            <li><a href="page-026.html#field-surface-width" title="Field: Surface Width">Field: Surface Width</a></li>
            <li><a href="page-026.html#field-lower-surface-environment" title="Field: Lower Surface Environment">Field: Lower Surface Environment</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#surface-ground-heat-exchanger-outputs" title="Surface Ground Heat Exchanger Outputs">Surface Ground Heat Exchanger Outputs</a><ul>
            <li><a href="page-026.html#ground-heat-exchanger-heat-transfer-rate-w-1" title="Ground Heat Exchanger Heat Transfer Rate [W]">Ground Heat Exchanger Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-surface-heat-transfer-rate-w" title="Ground Heat Exchanger Surface Heat Transfer Rate [W]">Ground Heat Exchanger Surface Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-heat-transfer-energy-j" title="Ground Heat Exchanger Heat Transfer Energy [J]">Ground Heat Exchanger Heat Transfer Energy [J]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-mass-flow-rate-kgs-1" title="Ground Heat Exchanger Mass Flow Rate [kg/s]">Ground Heat Exchanger Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-inlet-temperature-c-1" title="Ground Heat Exchanger Inlet Temperature [C]">Ground Heat Exchanger Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-outlet-temperature-c-1" title="Ground Heat Exchanger Outlet Temperature [C]">Ground Heat Exchanger Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-top-surface-temperature-c" title="Ground Heat Exchanger Top Surface Temperature [C]">Ground Heat Exchanger Top Surface Temperature [C]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-bottom-surface-temperature-c" title="Ground Heat Exchanger Bottom Surface Temperature [C]">Ground Heat Exchanger Bottom Surface Temperature [C]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-top-surface-heat-transfer-energy-per-area-jm2" title="Ground Heat Exchanger Top Surface Heat Transfer Energy per Area [J/m2]">Ground Heat Exchanger Top Surface Heat Transfer Energy per Area [J/m<sup>2</sup>]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-bottom-surface-heat-transfer-energy-per-area-jm2" title="Ground Heat Exchanger Bottom Surface Heat Transfer Energy per Area [J/m2]">Ground Heat Exchanger Bottom Surface Heat Transfer Energy per Area [J/m<sup>2</sup>]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-surface-heat-transfer-energy-j" title="Ground Heat Exchanger Surface Heat Transfer Energy [J]">Ground Heat Exchanger Surface Heat Transfer Energy [J]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-source-temperature-c" title="Ground Heat Exchanger Source Temperature [C]">Ground Heat Exchanger Source Temperature [C]</a></li>
            </ul>
</li>
            <li><a href="../input-output-reference/page-026.html#groundheatexchangerhorizontaltrench" title="GroundHeatExchanger:HorizontalTrench">GroundHeatExchanger:HorizontalTrench</a></li>
            <li>
<a href="page-026.html#horizontal-trench-ground-heat-exchanger-outputs" title="Horizontal Trench Ground Heat Exchanger Outputs">Horizontal Trench Ground Heat Exchanger Outputs</a><ul>
            <li><a href="page-026.html#ground-heat-exchanger-mass-flow-rate-kgs-2" title="Ground Heat Exchanger Mass Flow Rate [kg/s]">Ground Heat Exchanger Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-inlet-temperature-c-2" title="Ground Heat Exchanger Inlet Temperature [C]">Ground Heat Exchanger Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-outlet-temperature-c-2" title="Ground Heat Exchanger Outlet Temperature [C]">Ground Heat Exchanger Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#ground-heat-exchanger-fluid-heat-transfer-rate-w" title="Ground Heat Exchanger Fluid Heat Transfer Rate [W]">Ground Heat Exchanger Fluid Heat Transfer Rate [W]</a></li>
            </ul>
</li>
            <li>
<a href="../input-output-reference/page-026.html#heatexchangerfluidtofluid" title="HeatExchanger:FluidToFluid">HeatExchanger:FluidToFluid</a><ul>
            <li><a href="page-021.html#field-name-11" title="Field: Name">Field: Name</a></li>
            <li><a href="page-040.html#field-availability-schedule-name" title="Field: Availability Schedule Name">Field: Availability Schedule Name</a></li>
            <li><a href="page-026.html#field-loop-demand-side-inlet-node-name" title="Field: Loop Demand Side Inlet Node Name">Field: Loop Demand Side Inlet Node Name</a></li>
            <li><a href="page-026.html#field-loop-demand-side-outlet-node-name" title="Field: Loop Demand Side Outlet Node Name">Field: Loop Demand Side Outlet Node Name</a></li>
            <li><a href="page-026.html#field-loop-demand-side-design-flow-rate" title="Field: Loop Demand Side Design Flow Rate">Field: Loop Demand Side Design Flow Rate</a></li>
            <li><a href="page-026.html#field-loop-supply-side-inlet-node-name" title="Field: Loop Supply Side Inlet Node Name">Field: Loop Supply Side Inlet Node Name</a></li>
            <li><a href="page-026.html#field-loop-supply-side-outlet-node-name" title="Field: Loop Supply Side Outlet Node Name">Field: Loop Supply Side Outlet Node Name</a></li>
            <li><a href="page-026.html#field-loop-supply-side-design-flow-rate" title="Field: Loop Supply Side Design Flow Rate">Field: Loop Supply Side Design Flow Rate</a></li>
            <li><a href="page-026.html#field-heat-exchange-model-type" title="Field: Heat Exchange Model Type">Field: Heat Exchange Model Type</a></li>
            <li><a href="page-026.html#field-heat-exchanger-u-factor-times-area-value" title="Field: Heat Exchanger U-Factor Times Area Value">Field: Heat Exchanger U-Factor Times Area Value</a></li>
            <li><a href="page-026.html#field-control-type" title="Field: Control Type">Field: Control Type</a></li>
            <li><a href="page-026.html#field-heat-exchanger-setpoint-node-name" title="Field: Heat Exchanger Setpoint Node Name">Field: Heat Exchanger Setpoint Node Name</a></li>
            <li><a href="page-026.html#field-minimum-temperature-difference-to-activate-heat-exchanger" title="Field: Minimum Temperature Difference to Activate Heat Exchanger">Field: Minimum Temperature Difference to Activate Heat Exchanger</a></li>
            <li><a href="page-026.html#field-heat-transfer-metering-end-use-type" title="Field: Heat Transfer Metering End Use Type">Field: Heat Transfer Metering End Use Type</a></li>
            <li><a href="page-026.html#field-component-override-loop-supply-side-inlet-node-name" title="Field: Component Override Loop Supply Side Inlet Node Name">Field: Component Override Loop Supply Side Inlet Node Name</a></li>
            <li><a href="page-026.html#field-component-override-loop-demand-side-inlet-node-name" title="Field: Component Override Loop Demand Side Inlet Node Name">Field: Component Override Loop Demand Side Inlet Node Name</a></li>
            <li><a href="page-026.html#field-component-override-cooling-control-temperature-mode" title="Field: Component Override Cooling Control Temperature Mode">Field: Component Override Cooling Control Temperature Mode</a></li>
            <li><a href="page-026.html#field-sizing-factor-3" title="Field: Sizing Factor">Field: Sizing Factor</a></li>
            <li><a href="page-026.html#field-operation-minimum-temperature-limit" title="Field: Operation Minimum Temperature Limit">Field: Operation Minimum Temperature Limit</a></li>
            <li><a href="page-026.html#field-operation-maximum-temperature-limit" title="Field: Operation Maximum Temperature Limit">Field: Operation Maximum Temperature Limit</a></li>
            </ul>
</li>
            <li>
<a href="page-026.html#fluid-to-fluid-heat-exchanger-outputs" title="Fluid to Fluid Heat Exchanger Outputs">Fluid to Fluid Heat Exchanger Outputs</a><ul>
            <li><a href="page-026.html#fluid-heat-exchanger-heat-transfer-rate-w" title="Fluid Heat Exchanger Heat Transfer Rate [W]">Fluid Heat Exchanger Heat Transfer Rate [W]</a></li>
            <li><a href="page-026.html#fluid-heat-exchanger-heat-transfer-energy-j" title="Fluid Heat Exchanger Heat Transfer Energy [J]">Fluid Heat Exchanger Heat Transfer Energy [J]</a></li>
            <li><a href="page-026.html#fluid-heat-exchanger-loop-supply-side-mass-flow-rate-kgs" title="Fluid Heat Exchanger Loop Supply Side Mass Flow Rate [kg/s]">Fluid Heat Exchanger Loop Supply Side Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#fluid-heat-exchanger-loop-supply-side-inlet-temperature-c" title="Fluid Heat Exchanger Loop Supply Side Inlet Temperature [C]">Fluid Heat Exchanger Loop Supply Side Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#fluid-heat-exchanger-loop-supply-side-outlet-temperature-c" title="Fluid Heat Exchanger Loop Supply Side Outlet Temperature [C]">Fluid Heat Exchanger Loop Supply Side Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#fluid-heat-exchanger-loop-demand-side-mass-flow-rate-kgs" title="Fluid Heat Exchanger Loop Demand Side Mass Flow Rate [kg/s]">Fluid Heat Exchanger Loop Demand Side Mass Flow Rate [kg/s]</a></li>
            <li><a href="page-026.html#fluid-heat-exchanger-loop-demand-side-inlet-temperature-c" title="Fluid Heat Exchanger Loop Demand Side Inlet Temperature [C]">Fluid Heat Exchanger Loop Demand Side Inlet Temperature [C]</a></li>
            <li><a href="page-026.html#fluid-heat-exchanger-loop-demand-side-outlet-temperature-c" title="Fluid Heat Exchanger Loop Demand Side Outlet Temperature [C]">Fluid Heat Exchanger Loop Demand Side Outlet Temperature [C]</a></li>
            <li><a href="page-026.html#fluid-heat-exchanger-operation-status-0off-1-on" title="Fluid Heat Exchanger Operation Status [0=off, 1= on]">Fluid Heat Exchanger Operation Status [0=off, 1= on]</a></li>
            <li><a href="page-026.html#fluid-heat-exchanger-effectiveness" title="Fluid Heat Exchanger Effectiveness [ ]">Fluid Heat Exchanger Effectiveness [ ]</a></li>
            </ul>
</li>
            </ul>
</li>
            </ul>
          </nav>
        </div>
                <div id="main" class="can-comment fill-handheld-portrait main-article">
          <h1 id="group-condenser-equipment">Group – Condenser Equipment<a href="#group-condenser-equipment" title="Direct link to this heading" class="self-link">[LINK]</a>
</h1>
          <h2 id="equipment-types">Equipment Types<a href="#equipment-types" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="equipment-types-p1">In each <a href="page-023.html#condenserequipmentlist">CondenserEquipmentList</a>, various equipment types and names must be given. Each type-name pair must then have a corresponding equipment definition. This subsection lists the various equipment types that are available and examples from an IDF. Where appropriate, notes and comments on the input structure are provided.</p>
          <h2 id="coolingtowersinglespeed">CoolingTower:SingleSpeed<a href="#coolingtowersinglespeed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="coolingtowersinglespeed-p1">Cooling towers are components that may be assigned to condenser loops. The cooling tower is modeled as a counterflow heat exchanger with a single-speed fan (induced draft configuration) based on Merkel’s theory. The user must define tower performance via one of two methods: design heat transfer coefficient-area product (UA) and design water flow rate, or nominal tower capacity at a specific rating point. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified. The model will also account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). If the user wants the model to account for “free convection”, they must specify the corresponding airflow rate and heat transfer coefficient-area product (UA), or the nominal tower capacity during this mode of operation.</p>
          <p id="coolingtowersinglespeed-p2">The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the <a href="page-022.html#condenserloop">CondenserLoop</a> object. The model first checks to determine the impact of “free convection”, if specified by the user, on the tower exiting water temperature. If the exiting water temperature based on “free convection” is at or below the set point, then the tower fan is not turned on. If the exiting water temperature based on “free convection” is below the set point, the tower will operate in FluidBypass mode – portion of the water goes through the tower media and gets cooled while the remaining water flow gets bypassed, two water flows then mix together trying to meet the water setpoint temperature. If the exiting water temperature remains above the set point after “free convection” is modeled, then the tower fan is turned on to reduce the exiting water temperature to the set point. If the capacity control is FanCycling, the model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., tower fan on for the entire simulation timestep and tower fan off for the entire simulation timestep). Cyclic losses are not taken into account. If the capacity control is FluidBypass, the model determines the fraction of water flow to be bypassed while the remaining water goes through the tower cooling media and gets cooled, then the two water flows mix to meet the setpoint temperature. In this case, the fan runs at full speed for the entire timestep.</p>
          <p id="coolingtowersinglespeed-p3">Cooling towers here are “wet” and consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the towers. The last six input fields are optional and provide methods of controlling details of the water consumption calculations. The user can specifiy connections to the rest of the buildings water system by providing the name of a water storage tanks (i.e. <a href="page-056.html#waterusestorage">WaterUse:Storage</a> objects).</p>
          <p id="coolingtowersinglespeed-p4">For the operation of multi-cell towers, the first step is to determine the number of cells to operate based on the cell control method – between the minimum number of cells subject to the maximum water flow rate fraction per cell, and maximum number of cells subject to the minimum water flow rate fraction per cell. If the calculated cells do not meet the loads, additional cells will be operating to help meet the loads. Inside each cell, the existing capacity controls still apply.</p>
          <p id="coolingtowersinglespeed-p5"><strong>For multi-cell towers, the following inputs are assumed to be for the entire tower including all cells:</strong></p>
          <ul>
          <li>Design Water Flow Rate; Design Air Flow Rate; Fan Power at Design Air Flow Rate;</li>
          <li>Air Flow Rate in Free Convection Regime; Nominal Capacity; Free Convection Capacity</li>
          <li>BASIN HEATER (we assume that there is a common basin)</li>
          </ul>
          <h3 id="field-name">Field: Name<a href="#field-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-p1">This alpha field contains the identifying name for the cooling tower.</p>
          <h3 id="field-water-inlet-node-name">Field: Water Inlet Node Name<a href="#field-water-inlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-inlet-node-name-p1">This alpha field contains the identifying name for the cooling tower’s water inlet node.</p>
          <h3 id="field-water-outlet-node-name">Field: Water Outlet Node Name<a href="#field-water-outlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-outlet-node-name-p1">This alpha field contains the identifying name for the cooling tower’s water outlet node.</p>
          <h3 id="field-design-water-flow-rate">Field: Design Water Flow Rate<a href="#field-design-water-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-water-flow-rate-p1">This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the tower (not the flow rate of water being sprayed on the outside of the heat exchange coil). If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing). If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically assumes a water flow rate of 5.382E-8 m3/s per watt (3 gpm/ton) of tower capacity specified in the field “Nominal Capacity”.</p>
          <h3 id="field-design-air-flow-rate">Field: Design Air Flow Rate<a href="#field-design-air-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-air-flow-rate-p1">This numeric field contains the design air flow rate induced by the tower fan in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the tower performance input method. Alternately, this field can be autosized. If autosized, the design air flow rate is calculated as follows:</p>
          <div class="figure">
          <div class="figure">
          <img src="media/image175.png">
          
          </div>
          </div>
          <p id="field-design-air-flow-rate-p2">where a fan pressure rise of 190 Pascals and total fan efficiency of 0.5 are assumed.</p>
          <p id="field-design-air-flow-rate-p3"><strong>Field: Fan Power at Design Air Flow Rate</strong></p>
          <p id="field-design-air-flow-rate-p4">This numeric field contains the fan power (in watts) at the design air flow rate specified in the previous field. A value greater than zero must be specified regardless of the tower performance input method, or this field can be autosized. If autosized, the fan power is calculated as follows:</p>
          <p id="field-design-air-flow-rate-p5">If “Performance Input Method” is specified as “<em>UFactorTimesAreaAndDesignWaterFlowRate</em>”, then</p>
          <div class="figure">
          <div class="figure">
          <img src="media/image176.png">
          
          </div>
          </div>
          <p id="field-design-air-flow-rate-p6">is used.</p>
          <p id="field-design-air-flow-rate-p7"><strong>If</strong> “Performance Input Method” is specified as “<em>NominalCapacity</em>”, then</p>
          <div class="figure">
          <div class="figure">
          <img src="media/image177.png">
          
          </div>
          </div>
          <p id="field-design-air-flow-rate-p8">is used.</p>
          <h3 id="field-u-factor-times-area-value-at-design-air-flow-rate">Field: U-Factor Times Area Value at Design Air Flow Rate<a href="#field-u-factor-times-area-value-at-design-air-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-design-air-flow-rate-p1">This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design tower UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing), assuming a tower water inlet temperature of 35C and tower inlet air at 35C drybulb/25.6C wetbulb. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Nominal Capacity”.</p>
          <h3 id="field-air-flow-rate-in-free-convection-regime">Field: Air Flow Rate in Free Convection Regime<a href="#field-air-flow-rate-in-free-convection-regime" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-air-flow-rate-in-free-convection-regime-p1">This numeric field contains the air flow rate (m<sup>3</sup>/s) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “Design Air Flow Rate”. This field may be autosized, in which case it is set to 10% of the “Design Air Flow Rate”. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If the user specifies the U-Factor Times Area Value at Free Convection Air Flow Rate or Free Convection Capacity as a value greater than zero, then the free convection air flow rate must be specified greater than 0.0.</p>
          <h3 id="field-u-factor-times-area-value-at-free-convection-air-flow-rate">Field: U-Factor Times Area Value at Free Convection Air Flow Rate<a href="#field-u-factor-times-area-value-at-free-convection-air-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-free-convection-air-flow-rate-p1">This numeric field contains the heat transfer coefficient-area product (W/°C) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “U-Factor Times Area Value at Design Air Flow Rate”. This field may be autosized, in which case it is set to 10% of the “U-Factor Times Area Value at Design Air Flow Rate”. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Free Convection Capacity”.</p>
          <h3 id="field-performance-input-method">Field: Performance Input Method<a href="#field-performance-input-method" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-performance-input-method-p1">This alpha field contains the method by which the user will specify tower performance: “<strong>UFactorTimesAreaAndDesignWaterFlowRate</strong>” or “<strong>NominalCapacity</strong>”. If this field is left blank in the input data file, the default input method is assumed to be “<strong>NominalCapacity</strong>”. If the method “” is selected, then the user must enter design UA values, design water flow rates and air flow rates as described for the previous input fields. If the method “NominalCapacity” is selected then the fields “Design Water Flow Rate”, “U-Factor Times Area Value at Design Air Flow Rate” and “U-Factor Times Area Value at Free Convection Air Flow Rate” must be left blank, but the fields “Nominal Capacity” and “Free Convection Capacity” must be entered as described below.</p>
          <h3 id="field-nominal-capacity">Field: Nominal Capacity<a href="#field-nominal-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-nominal-capacity-p1">This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). 125% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator).</p>
          <h3 id="field-free-convection-capacity">Field: Free Convection Capacity<a href="#field-free-convection-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-free-convection-capacity-p1">This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal tower capacity (input field above). 125% of this free convection tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). The value specified for this field must be less than the value specified for the field “Tower Nominal Capacity”. If the user does not wish to model “free convection”, then this field should be set to 0.0. If the user specifies a value greater than zero, then the “Air Flow Rate in Free Convection Regime” field must contain a value greater than zero.</p>
          <h3 id="field-basin-heater-capacity">Field: Basin Heater Capacity<a href="#field-basin-heater-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-basin-heater-capacity-p1">This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
          <h3 id="field-basin-heater-setpoint-temperature">Field: Basin Heater Setpoint Temperature<a href="#field-basin-heater-setpoint-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-basin-heater-setpoint-temperature-p1">This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
          <h3 id="field-basin-heater-operating-schedule-name">Field: Basin Heater Operating Schedule Name<a href="#field-basin-heater-operating-schedule-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-basin-heater-operating-schedule-name-p1">This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.</p>
          <h3 id="field-evaporation-loss-mode">Field: Evaporation Loss Mode<a href="#field-evaporation-loss-mode" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-mode-p1">This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: <strong>LossFactor</strong> or <strong>SaturatedExit</strong>. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).</p>
          <h3 id="field-evaporation-loss-factor">Field: Evaporation Loss Factor<a href="#field-evaporation-loss-factor" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-factor-p1">This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to <strong>LossFactor</strong>. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.</p>
          <h3 id="field-drift-loss-percent">Field: Drift Loss Percent<a href="#field-drift-loss-percent" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-drift-loss-percent-p1">This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Typical values for towers with efficient drift eliminators are between 0.002 and 0.2% of the condenser water flow rate. The default value is 0.008%.</p>
          <h3 id="field-blowdown-calculation-mode">Field: Blowdown Calculation Mode<a href="#field-blowdown-calculation-mode" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-calculation-mode-p1">This field specifies which method is used to determine blowdown rates. There two options <strong>ConcentrationRatio</strong> or <strong>ScheduledRate</strong>. The choice will determine which of the two models below is used. The default is ConcentrationRatio.</p>
          <h3 id="field-blowdown-concentration-ratio">Field: Blowdown Concentration Ratio<a href="#field-blowdown-concentration-ratio" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-concentration-ratio-p1">This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.</p>
          <h3 id="field-blowdown-makeup-water-usage-schedule-name">Field: Blowdown Makeup Water Usage Schedule Name<a href="#field-blowdown-makeup-water-usage-schedule-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-makeup-water-usage-schedule-name-p1">This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the tower of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).</p>
          <h3 id="field-supply-water-storage-tank-name">Field: Supply Water Storage Tank Name<a href="#field-supply-water-storage-tank-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-supply-water-storage-tank-name-p1">This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a <a href="page-056.html#waterusestorage">WaterUse:Storage</a> object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
          <h3 id="field-outdoor-air-inlet-node-name">Field: Outdoor Air Inlet Node Name<a href="#field-outdoor-air-inlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-outdoor-air-inlet-node-name-p1">This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an <a href="page-028.html#outdoorairnode">OutdoorAir:Node</a> object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an <a href="page-028.html#outdoorairnodelist">OutdoorAir:NodeList</a> object where the outdoor air conditions are taken directly from the weather data.</p>
          <h3 id="field-capacity-control">Field: Capacity Control<a href="#field-capacity-control" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-capacity-control-p1">This alpha field contains the cooling capacity control for the cooling tower. Two choices are available: <strong>FanCycling</strong> and <strong>FluidBypass</strong>. During part-load conditions, there are two ways to maintain the exiting water temperature at the setpoint: either cycling the tower fan, or bypassing portion of the tower water with a three-way valve. For FluidBypass, the tower fan still runs at full speed for the entire timestep, but only portion of the water flow goes through the cooling tower media to get cooled while the remaining portion of the water flow gets bypassed. Two water flows then mix at the common water sump to meet the setpoint temperature.</p>
          <h3 id="field-number-of-cells">Field: Number of Cells<a href="#field-number-of-cells" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-number-of-cells-p1">This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower</p>
          <h3 id="field-cell-control">Field: Cell Control<a href="#field-cell-control" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-cell-control-p1">This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:</p>
          <p id="field-cell-control-p2"><strong>MinimalCell</strong> : the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the <em>Maximum Water Flow Rate Fraction.</em></p>
          <p id="field-cell-control-p3"><strong>MaximalCell</strong>: As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the <em>Minimum Water Flow Rate Fraction</em>.</p>
          <h3 id="field-cell-minimum-water-flow-rate-fraction">Field: Cell Minimum Water Flow Rate Fraction<a href="#field-cell-minimum-water-flow-rate-fraction" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-cell-minimum-water-flow-rate-fraction-p1">This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.</p>
          <h3 id="field-cell-maximum-water-flow-rate-fraction">Field: Cell Maximum Water Flow Rate Fraction<a href="#field-cell-maximum-water-flow-rate-fraction" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-cell-maximum-water-flow-rate-fraction-p1">This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p2"><strong>Field: Sizing Factor</strong></p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p3">This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the inputs that would be altered by the sizing factor are:</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p4">Design Water Flow Rate;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p5">Design Air Flow Rate;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p6">Fan Power at Design Air Flow Rate;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p7">U-Factor Times Area Value at Design Air Flow Rate;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p8">Air Flow Rate in Free Convection Regime;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p9">U-Factor Times Area Value at Free Convection Air Flow Rate.</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p10">Note that the U-Factor Times Area Value at Design Air Flow Rate is not <em>multiplied</em> by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to 10% of the new design Tower UA.</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-p11">Three examples of an IDF specification for this object are shown below:</p>
          <pre><code>CoolingTower:SingleSpeed,
  My Tower,                     !- Name
  Condenser Tower Inlet Node,   !- Water Inlet Node Name
  Condenser Tower Outlet Node,  !- Water Outlet Node Name
  .0011,                        !- Design Water Flow Rate (m3/s)
  16.0,                         !- Design Air Flow Rate (m3/s)
  10000.,                       !- Fan Power at Design Air Flow Rate (W)
  3500.,  !- U-Factor Times Area Value at Design Air Flow Fate (W/C)
  0.0,    !- Air Flow Rate in Free Convection Regime (m3/s)
  0.0,    !- U-Factor Times Area Value at Free Convection Air Flow Rate (W/C)
  UFactorTimesAreaAndDesignWaterFlowRate,!- Performance Input Method
  ,                             !- Nominal Capacity (W)
  ,                             !- Free Convection Capacity (W)
  ,                             !- Basin Heater Capacity {W/K}
  ,                             !- Basin Heater Setpoint Temperature {C}
  ,                             !- Basin Heater Operating Schedule Name
  ,                             !- Evaporation Loss Mode
  ,                             !- Evaporation Loss Factor (percent/K)
  ,                             !- Drift Loss Percent (percent)
  ,                             !- Blowdown Calculation Mode
  ,                             !- Blowdown Concentration Ratio
  ,                             !- Blowdown Makeup Water Usage Schedule Name
  ,                             !- Supply Water Storage Tank Name
  ,                             !- Outdoor Air Inlet Node Name
  FluidBypass,                  !- Capacity Control
  4,                            !- Number of Cells
  MinimalCell,                  !- Cell Control
  0.25,                         !- Cell Minimum Water Flow Rate Fraction
  1.50;                         !- Cell Maximum Water Flow Rate Fraction

CoolingTower:SingleSpeed,
  My Tower,                   !- Name
  Condenser Tower Inlet Node, !- Water Inlet Node Name
  Condenser Tower Outlet Node,!- Water Outlet Node Name
  ,                           !- Design Water Flow Rate (m3/s)
  autosize,                   !- Design Air Flow Rate (m3/s)
  1000.,                      !- Fan Power at Design Air Flow Rate (W)
  ,                !- U-Factor Times Area Value at Design Air Flow Fate (W/C)
  autosize,        !- Air Flow Rate in Free Convection Regime (m3/s)
  ,       !- U-Factor Times Area Value at Free Convection Air Flow Rate (W/C)
  NominalCapacity,            !- Performance Input Method
  95250.,                     !- Nominal Capacity (W)
  9525.;                      !- Free Convection Capacity (W)

CoolingTower:SingleSpeed,
    TowerWaterSys CoolTower, !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Fan Power at Design Air Flow Rate {W}
    AUTOSIZE,   !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
    AUTOSIZE,   !- Air Flow Rate in Free Convection Regime {m3/s}
    AUTOSIZE,   !- U-Factor Times Area at Free Convection Air Flow Rate {W/K}
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    TowerWaterSys CoolTowerOA ref Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    4,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.25,                    !- Cell Minimum Water Flow Rate Fraction
    1.50,                    !- Cell Maximum Water Flow Rate Fraction
    1.0000;                  !- Sizing Factor</code></pre>
          <h2 id="single-speed-cooling-tower-outputs">Single Speed Cooling Tower Outputs<a href="#single-speed-cooling-tower-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Cooling Tower Fan Electric Power [W]
HVAC,Sum,Cooling Tower Fan Electric Energy [J]

HVAC,Average,Cooling Tower Heat Transfer Rate [W]
HVAC,Average,Cooling Tower Inlet Temperature [C]
HVAC,Average,Cooling Tower Outlet Temperature [C]
HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]
HVAC,Average,Cooling Tower Bypass Fraction []
HVAC,Average,Cooling Tower Fan Cycling Ratio []
HVAC,Average,Cooling Tower Operating Cells Count []

A tower uses either mains water or storage tank for make-up water.
When mains water is used:
HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]
HVAC,Sum,Cooling Tower Make Up Water Volume [m3]
HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]

When storage tank water is used:
HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]
HVAC,Sum,Cooling Tower Make Up Water Volume [m3]
HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]
HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]
HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]

HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]
HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Drift Volume [m3]
HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]

IF specified:
HVAC,Average,Cooling Tower Basin Heater Electric Power [W]
HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]</code></pre>
          <h3 id="cooling-tower-fan-electric-power-w">Cooling Tower Fan Electric Power [W]<a href="#cooling-tower-fan-electric-power-w" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-fan-electric-energy-j">Cooling Tower Fan Electric Energy [J]<a href="#cooling-tower-fan-electric-energy-j" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-energy-j-p1">These outputs are the electric power input to the tower fans. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
          <h3 id="cooling-tower-heat-transfer-rate-w">Cooling Tower Heat Transfer Rate [W]<a href="#cooling-tower-heat-transfer-rate-w" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-heat-transfer-rate-w-p1">This is the rate at which heat is removed from the condenser water loop by the tower.</p>
          <h3 id="cooling-tower-inlet-temperature-c">Cooling Tower Inlet Temperature [C]<a href="#cooling-tower-inlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-outlet-temperature-c">Cooling Tower Outlet Temperature [C]<a href="#cooling-tower-outlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-mass-flow-rate-kgs">Cooling Tower Mass Flow Rate [kg/s]<a href="#cooling-tower-mass-flow-rate-kgs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-mass-flow-rate-kgs-p1">These outputs are the tower water inlet and outlet temperatures, and mass flow rate of the circulating condenser water loop.</p>
          <h3 id="cooling-tower-basin-heater-electric-power-w">Cooling Tower Basin Heater Electric Power [W]<a href="#cooling-tower-basin-heater-electric-power-w" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-basin-heater-electric-energy-j">Cooling Tower Basin Heater Electric Energy [J]<a href="#cooling-tower-basin-heater-electric-energy-j" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-basin-heater-electric-energy-j-p1">These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility</p>
          <h3 id="cooling-tower-make-up-water-volume-flow-rate-m3s">Cooling Tower Make Up Water Volume Flow Rate [m3/s]<a href="#cooling-tower-make-up-water-volume-flow-rate-m3s" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-make-up-water-volume-m3">Cooling Tower Make Up Water Volume [m3]<a href="#cooling-tower-make-up-water-volume-m3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-water-volume-m3-p1">These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.</p>
          <h3 id="cooling-tower-water-evaporation-volume-flow-rate-m3s">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]<a href="#cooling-tower-water-evaporation-volume-flow-rate-m3s" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-evaporation-volume-m3">Cooling Tower Water Evaporation Volume [m3]<a href="#cooling-tower-water-evaporation-volume-m3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-flow-rate-m3s">Cooling Tower Water Drift Volume Flow Rate [m3/s]<a href="#cooling-tower-water-drift-volume-flow-rate-m3s" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-m3">Cooling Tower Water Drift Volume [m3]<a href="#cooling-tower-water-drift-volume-m3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-flow-rate-m3s">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]<a href="#cooling-tower-water-blowdown-volume-flow-rate-m3s" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-m3">Cooling Tower Water Blowdown Volume [m3]<a href="#cooling-tower-water-blowdown-volume-m3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-water-blowdown-volume-m3-p1">These outputs provide the breakdown of the different components of water use during cooling tower operation.</p>
          <h3 id="cooling-tower-make-up-mains-water-volume-m3">Cooling Tower Make Up Mains Water Volume [m3]<a href="#cooling-tower-make-up-mains-water-volume-m3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-mains-water-volume-m3-p1">This is the volume of water drawn from mains service to feed the cooling tower.</p>
          <p id="cooling-tower-make-up-mains-water-volume-m3-p2">If a water storage tank is used to provide water to the tower, then the following output variables will also be available.</p>
          <h3 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-storage-tank-water-volume-flow-rate-m3s" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-storage-tank-water-volume-m3">Cooling Tower Storage Tank Water Volume [m3]<a href="#cooling-tower-storage-tank-water-volume-m3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-storage-tank-water-volume-m3-p1">These are the rate and volume of water provided by the Water Storage Tank.</p>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-m3">Cooling Tower Starved Storage Tank Water Volume [m3]<a href="#cooling-tower-starved-storage-tank-water-volume-m3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-starved-storage-tank-water-volume-m3-p1">These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.</p>
          <h3 id="cooling-tower-fan-cycling-ratio">Cooling Tower Fan Cycling Ratio []<a href="#cooling-tower-fan-cycling-ratio" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-cycling-ratio-p1">This represents the fraction of a time-step when tower fan is on.</p>
          <h3 id="cooling-tower-bypass-fraction">Cooling Tower Bypass Fraction []<a href="#cooling-tower-bypass-fraction" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-bypass-fraction-p1">This represents the fraction of a fluid bypassing the tower when a mixture of the tower fluid and tower return water is able to meet the set point temperature.</p>
          <h3 id="cooling-tower-operating-cells-count">Cooling Tower Operating Cells Count []<a href="#cooling-tower-operating-cells-count" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-operating-cells-count-p1">This represents the number of cells operating at each time step.</p>
          <h2 id="coolingtowertwospeed">CoolingTower:TwoSpeed<a href="#coolingtowertwospeed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="coolingtowertwospeed-p1">The two-speed cooling tower is modeled in a similar fashion to the single-speed tower. The cooling tower is modeled as a counterflow heat exchanger with a two-speed fan (induced draft configuration) based on Merkel’s theory. The user must define tower performance via one of two methods: heat transfer coefficient-area product (UA) and design water flow rate, or nominal tower capacity at a specific rating point. Regardless of which method is chosen, the airflow rate and corresponding fan power at both high and low fan speed must be specified. The model will also account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). If the user wants the model to account for “free convection”, they must specify the corresponding air flow rate and heat transfer coefficient-area product (UA), or the nominal tower capacity during this mode of operation.</p>
          <p id="coolingtowertwospeed-p2">The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the <a href="page-022.html#condenserloop">CondenserLoop</a> object. The model first checks to determine the impact of “free convection”, if specified by the user, on the tower exiting water temperature. If the exiting water temperature based on “free convection” is at or below the set point, then the tower fan is not turned on. If the exiting water temperature remains above the set point after “free convection” is modeled, then the tower fan is turned on at low speed to reduce the exiting water temperature. If operating the tower fan at low speed does not reduce the exiting water temperature to the set point, then the tower fan is increased to its high speed.</p>
          <p id="coolingtowertwospeed-p3">The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., tower fan at high speed for the entire simulation timestep and tower fan at low speed for the entire simulation timestep, or tower fan at low speed for the entire simulation timestep and tower fan off for the entire simulation timestep). Cyclic losses are not taken into account.</p>
          <p id="coolingtowertwospeed-p4">Cooling towers here are “wet” and consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the towers. The last six input fields are optional and provide methods of controlling details of the water consumption calculations. The user can specifiy connections to the rest of the buildings water system by providing the name of a <a href="page-056.html#waterusestorage">WaterUse:Storage</a> object.</p>
          <p id="coolingtowertwospeed-p5">For the operation of multi-cell towers, the first step is to determine the number of cells to operate based on the cell control method – between the minimum number of cells subject to the maximum water flow rate fraction per cell, and maximum number of cells subject to the minimum water flow rate fraction per cell. If the calculated cells do not meet the loads, additional cells will be operating to help meet the loads. Inside each cell, the existing capacity controls still apply.</p>
          <p id="coolingtowertwospeed-p6"><strong>For multi-cell towers, the following inputs are assumed to be for the entire tower including all cells:</strong></p>
          <ul>
          <li>Design Water Flow Rate; Design Air Flow Rate; Fan Power at Design Air Flow Rate;</li>
          <li>Air Flow Rate in Free Convection Regime; Nominal Capacity; Free Convection Capacity</li>
          <li>BASIN HEATER (we assume that there is a common basin)</li>
          </ul>
          <p id="coolingtowertwospeed-p7"><strong>Field: Name</strong></p>
          <p id="coolingtowertwospeed-p8">This alpha field contains the identifying name for the cooling tower.</p>
          <h3 id="field-water-inlet-node-name-1">Field: Water Inlet Node Name<a href="#field-water-inlet-node-name-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-inlet-node-name-1-p1">This alpha field contains the identifying name for the cooling tower’s water inlet node.</p>
          <h3 id="field-water-outlet-node-name-1">Field: Water Outlet Node Name<a href="#field-water-outlet-node-name-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-outlet-node-name-1-p1">This alpha field contains the identifying name for the cooling tower’s water outlet node.</p>
          <h3 id="field-design-water-flow-rate-1">Field: Design Water Flow Rate<a href="#field-design-water-flow-rate-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-water-flow-rate-1-p1">This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the tower (not the flow rate of water being sprayed on the outside of the heat exchange coil). If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing). If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically assumes a design water flow rate of 5.382E-8 m3/s per watt (3 gpm/ton) of tower capacity specified in the field “Tower High-Speed Nominal Capacity”.</p>
          <h3 id="field-air-flow-rate-at-high-fan-speed">Field: Air Flow Rate at High Fan Speed<a href="#field-air-flow-rate-at-high-fan-speed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-air-flow-rate-at-high-fan-speed-p1">This numeric field contains the tower air flow rate at high fan speed in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the tower performance input method. Alternately, this field can be autosized. If autosized, the design air flow rate is calculated as follows:</p>
          <div class="figure">
          <div class="figure">
          <img src="media/image178.png">
          
          </div>
          </div>
          <p id="field-air-flow-rate-at-high-fan-speed-p2">where a fan pressure rise of 190 Pascals and total fan efficiency of 0.5 are assumed.</p>
          <p id="field-air-flow-rate-at-high-fan-speed-p3"><strong>Field: Fan Power at High Fan Speed</strong></p>
          <p id="field-air-flow-rate-at-high-fan-speed-p4">This numeric field contains the fan power (in Watts) at the high-speed air flow rate specified in the previous field. A value greater than zero must be specified regardless of the tower performance input method, or this field can be autosized. If autosized, the fan power is calculated as follows:</p>
          <p id="field-air-flow-rate-at-high-fan-speed-p5">If “Performance Input Method” is specified as “<em>UFactorTimesAreaAndDesignWaterFlowRate</em>”, then</p>
          <div class="figure">
          <div class="figure">
          <img src="media/image179.png">
          
          </div>
          </div>
          <p id="field-air-flow-rate-at-high-fan-speed-p6">is used.</p>
          <p id="field-air-flow-rate-at-high-fan-speed-p7"><strong>If</strong> “Performance Input Method” is specified as “<em>NominalCapacity</em>”, then</p>
          <div class="figure">
          <div class="figure">
          <img src="media/image180.png">
          
          </div>
          </div>
          <p id="field-air-flow-rate-at-high-fan-speed-p8">is used.</p>
          <h3 id="field-u-factor-times-area-value-at-high-fan-speed">Field: U-Factor Times Area Value at High Fan Speed<a href="#field-u-factor-times-area-value-at-high-fan-speed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-high-fan-speed-p1">This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the high-speed air flow rate and design water flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the tower UA value at high fan speed is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing), assuming a tower water inlet temperature of 35C and tower inlet air at 35C drybulb/25.6C wetbulb. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the capacity specified in the field “High-Speed Nominal Capacity”.</p>
          <h3 id="field-air-flow-rate-at-low-fan-speed">Field: Air Flow Rate at Low Fan Speed<a href="#field-air-flow-rate-at-low-fan-speed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-air-flow-rate-at-low-fan-speed-p1">This numeric field contains the tower air flow rate at low fan speed in m<sup>3</sup>/s. This value must be greater than zero, less than the value specified for the field “Air Flow Rate at High Fan Speed”, and greater than the value specified for the field “Air Flow Rate in Free Convection Regime”. This field may be autosized, in which case it is set to 50% of the “Air Flow Rate at High Fan Speed”.</p>
          <p id="field-air-flow-rate-at-low-fan-speed-p2"><strong>Field: Fan Power at Low Fan Speed</strong></p>
          <p id="field-air-flow-rate-at-low-fan-speed-p3">This numeric field contains the fan power (in Watts) at the low-speed air flow rate specified in the previous field. This value must be specified greater than zero or the field may be autosized, in which case it is set to 16% of the “Fan Power at High Fan Speed”.</p>
          <h3 id="field-u-factor-times-area-value-at-low-fan-speed">Field: U-Factor Times Area Value at Low Fan Speed<a href="#field-u-factor-times-area-value-at-low-fan-speed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-low-fan-speed-p1">This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the design water flow rate and low-speed air flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, this value must be greater than zero but less than or equal to 300,000, less than the value specified for the field “U-Factor Times Area Value at High Fan Speed”, and greater than the value specified for the field “U-Factor Times Area Value at Free Convection Air Flow Rate”. This field may be autosized, in which case it is set to 60% of the “U-Factor Times Area Value at High Fan Speed”. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Low Speed Nominal Capacity”.</p>
          <h3 id="field-air-flow-rate-in-free-convection-regime-1">Field: Air Flow Rate in Free Convection Regime<a href="#field-air-flow-rate-in-free-convection-regime-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-air-flow-rate-in-free-convection-regime-1-p1">This numeric field contains the air flow rate (m<sup>3</sup>/s) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “Air Flow Rate at Low Fan Speed”. This field may be autosized, in which case it is set to 10% of the “Air Flow Rate at High Fan Speed”. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If the user specifies the U-Factor Times Area Value at Free Convection Air Flow Rate or Free Convection Capacity as a value greater than zero, then the free convection air flow rate must be specified greater than 0.0.</p>
          <h3 id="field-u-factor-times-area-value-at-free-convection-air-flow-rate-1">Field: U-Factor Times Area Value at Free Convection Air Flow Rate<a href="#field-u-factor-times-area-value-at-free-convection-air-flow-rate-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-free-convection-air-flow-rate-1-p1">This numeric field contains the heat transfer coefficient-area product (W/°C) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “U-Factor Times Area Value at Low Fan Speed”. This field may be autosized, in which case it is set to 10% of the “U-Factor Times Area Value at High Fan Speed”. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Free Convection Capacity”.</p>
          <h3 id="field-performance-input-method-1">Field: Performance Input Method<a href="#field-performance-input-method-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-performance-input-method-1-p1">This alpha field contains the method by which the user will specify tower performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “NominalCapacity”. If this field is left blank in the input data file, the default input method is assumed to be “NominalCapacity”. If the method “UFactorTimesAreaAndDesignWaterFlowRate” is selected, then the user must enter UA values, design water flow rate and air flow rates as described for the previous input fields. If the method “NominalCapacity” is selected then the fields “Design Water Flow Rate”, “U-Factor Times Area Value at High Fan Speed”, “U-Factor Times Area Value at Low Fan Speed” and “U-Factor Times Area Value at Free Convection Air Flow Rate” must be left blank, but the fields “High Speed Nominal Capacity”, “Low Speed Nominal Capacity” and “Free Convection Capacity” must be entered as described below.</p>
          <h3 id="field-high-speed-nominal-capacity">Field: High Speed Nominal Capacity<a href="#field-high-speed-nominal-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-high-speed-nominal-capacity-p1">This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under high-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal capacity (3 gpm/ton). 125% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator).</p>
          <h3 id="field-low-speed-nominal-capacity">Field: Low Speed Nominal Capacity<a href="#field-low-speed-nominal-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-low-speed-nominal-capacity-p1">This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under low-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). 125% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). The value specified for this field must be greater than zero but less than the value specified for the field “High-Speed Nominal Capacity”.</p>
          <h3 id="field-free-convection-capacity-1">Field: Free Convection Capacity<a href="#field-free-convection-capacity-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-free-convection-capacity-1-p1">This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). 125% of this free convection tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). The value specified for this field must be less than the value specified for the field “Tower Low-Speed Nominal Capacity”. If the user does not wish to model “free convection”, then this field should be set to 0.0. If the user specifies a value greater than zero, then the “Air Flow Rate in Free Convection Regime” field must contain a value greater than zero.</p>
          <h3 id="field-basin-heater-capacity-1">Field: Basin Heater Capacity<a href="#field-basin-heater-capacity-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-basin-heater-capacity-1-p1">This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
          <h3 id="field-basin-heater-setpoint-temperature-1">Field: Basin Heater Setpoint Temperature<a href="#field-basin-heater-setpoint-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-basin-heater-setpoint-temperature-1-p1">This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
          <h3 id="field-basin-heater-operating-schedule-name-1">Field: Basin Heater Operating Schedule Name<a href="#field-basin-heater-operating-schedule-name-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-basin-heater-operating-schedule-name-1-p1">This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.</p>
          <h3 id="field-evaporation-loss-mode-1">Field: Evaporation Loss Mode<a href="#field-evaporation-loss-mode-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-mode-1-p1">This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: ‘LossFactor’ or ‘SaturatedExit’. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).</p>
          <h3 id="field-evaporation-loss-factor-1">Field: Evaporation Loss Factor<a href="#field-evaporation-loss-factor-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-factor-1-p1">This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.</p>
          <h3 id="field-drift-loss-percent-1">Field: Drift Loss Percent<a href="#field-drift-loss-percent-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-drift-loss-percent-1-p1">This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Typical values for towers with efficient drift eliminators are between 0.002 and 0.2% of the condenser water flow rate. The default value is 0.008%.</p>
          <h3 id="field-blowdown-calculation-mode-1">Field: Blowdown Calculation Mode<a href="#field-blowdown-calculation-mode-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-calculation-mode-1-p1">This field specifies which method is used to determine blowdown rates. There two options ConcentrationRatio or ScheduledRate. The choice will determine which of the two models below is used. The default is ConcentrationRatio</p>
          <h3 id="field-blowdown-concentration-ratio-1">Field: Blowdown Concentration Ratio<a href="#field-blowdown-concentration-ratio-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-concentration-ratio-1-p1">This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.</p>
          <h3 id="field-blowdown-makeup-water-usage-schedule-name-1">Field: Blowdown Makeup Water Usage Schedule Name<a href="#field-blowdown-makeup-water-usage-schedule-name-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-makeup-water-usage-schedule-name-1-p1">This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the tower of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).</p>
          <h3 id="field-supply-water-storage-tank-name-1">Field: Supply Water Storage Tank Name<a href="#field-supply-water-storage-tank-name-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-supply-water-storage-tank-name-1-p1">This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a <a href="page-056.html#waterusestorage">WaterUse:Storage</a> object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
          <h3 id="field-outdoor-air-inlet-node-name-1">Field: Outdoor Air Inlet Node Name<a href="#field-outdoor-air-inlet-node-name-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-outdoor-air-inlet-node-name-1-p1">This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an <a href="page-028.html#outdoorairnode">OutdoorAir:Node</a> object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an <a href="page-028.html#outdoorairnodelist">OutdoorAir:NodeList</a> object where the outdoor air conditions are taken directly from the weather data.</p>
          <h3 id="field-number-of-cells-1">Field: Number of Cells<a href="#field-number-of-cells-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-number-of-cells-1-p1">This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower</p>
          <h3 id="field-cell-control-1">Field: Cell Control<a href="#field-cell-control-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-cell-control-1-p1">This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:</p>
          <p id="field-cell-control-1-p2"><strong>MinimalCell</strong>: the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the <em>Maximum Water Flow Rate Fraction.</em></p>
          <p id="field-cell-control-1-p3"><strong>MaximalCell</strong>: As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the <em>Minimum Water Flow Rate Fraction</em>.</p>
          <h3 id="field-cell-minimum-water-flow-rate-fraction-1">Field: Cell Minimum Water Flow Rate Fraction<a href="#field-cell-minimum-water-flow-rate-fraction-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-cell-minimum-water-flow-rate-fraction-1-p1">This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.</p>
          <h3 id="field-cell-maximum-water-flow-rate-fraction-1">Field: Cell Maximum Water Flow Rate Fraction<a href="#field-cell-maximum-water-flow-rate-fraction-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p1">This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p2"><strong>Field: Sizing Factor</strong></p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p3">This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the inputs that would be altered by the sizing factor are:</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p4">Design Water Flow Rate;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p5">Air Flow Rate at High Fan Speed;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p6">Fan Power at High Fan Speed;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p7">U-Factor Times Area Value at High Fan Speed;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p8">Air Flow Rate at Low Fan Speed;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p9">Fan Power at Low Fan Speed;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p10">U-Factor Times Area Value at Low Fan Speed;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p11">Air Flow Rate in Free Convection Regime;</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p12">U-Factor Times Area Value at Free Convection Air Flow Rate.</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p13">Note that the U-Factor Times Area Value at High Fan Speed is not <em>multiplied</em> by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to 60% of the full load design UA. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to 10% of the design Tower UA.</p>
          <p id="field-cell-maximum-water-flow-rate-fraction-1-p14">Four examples of an IDF specification for this object are shown below:</p>
          <pre><code>CoolingTower:TwoSpeed,
   My Tower,                      !- Name
   Condenser Tower Inlet Node,    !- Water inlet node name
   Condenser Tower Outlet Node,   !- Water outlet node name
   .0011,                         !- Design water flow rate, m3/s
   16.0,                          !- Air flow rate at high fan speed, m3/s
   10000,                         !- Fan power at high fan speed, W
   3500.,                         !- Tower UA at high fan speed, W/C
   8.0,                           !- Air flow rate at low fan speed, m3/s
   1600,                          !- Fan power at low fan speed, W
   2100.,                         !- Tower UA at low fan speed, W/C
   1.6,                           !- Air flow rate for free convection, m3/s
   350,                          !- Tower UA at free convection air flow, W/C
   UFactorTimesAreaAndDesignWaterFlowRate; !- Tower performance input method

CoolingTower:TwoSpeed,
  My Tower,                !- Name
  Condenser Tower Inlet Node,   !- Water Inlet Node Name
  Condenser Tower Outlet Node,  !- Water Outlet Node Name
  ,                        !- Design Water Flow Rate {m3/s}
  8.0,                     !- Air Flow Rate at High Fan Speed {m3/s}
  500,                     !- Fan Power at High Fan Speed {W}
  ,                   !- U-Factor Times Area Value at High Fan Speed {W/K}
  4.0,                     !- Air Flow Rate at Low Fan Speed {m3/s}
  125,                     !- Fan Power at Low Fan Speed {W}
  ,                   !- U-Factor Times Area Value at Low Fan Speed {W/K}
  0.8,                !- Air Flow Rate in Free Convection Regime {m3/s}
  ,     !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  NominalCapacity,         !- Performance Input Method
  20000.0,                 !- High Speed Nominal Capacity {W}
  10000.0,                 !- Low Speed Nominal Capacity {W}
  2000.0;                  !- Free Convection Capacity {W}

CoolingTower:TwoSpeed,
  Big Tower1,  !- Tower Name
  Condenser Tower 1 Inlet Node,  !- Water Inlet Node Name
  Condenser Tower 1 Outlet Node,  !- Water Outlet Node Name
  ,  !- Design Water Flow Rate {m3/s}
  8.0,  !- Design High Speed Air Flow Rate {m3/s}
  500,  !- Fan Power at Design High Speed Air Flow Rate {W}
  ,  !- Tower UA Value at Design High Speed Air Flow Rate {W/K}
  4.0,  !- Design Low Speed Air Flow Rate {m3/s}
  125,  !- Fan Power at Design Low Speed Air Flow Rate {W}
  ,  !- Tower UA Value at Design Low Speed Air Flow Rate {W/K}
  0.8,  !- Air Flow Rate in Free Convection Regime {m3/s}
  ,  !- Tower UA Value at Free Convection Air Flow Rate {W/K}
  NominalCapacity,  !- Tower Performance Input Method
  20000.0,  !- Tower High Speed Nominal Capacity
  10000.0,  !- Tower Low Speed Nominal Capacity
  2000.0,  !- Tower Free Convection Nominal Capacity
  ,        !- Basin Heater Capacity {W/K}
  ,        !- Basin Heater Setpoint Temperature {C}
  ,        !- Basin Heater Operating Schedule Name
  SaturatedExit,  !- Evaporation Loss Mode
  ,  !- Evaporation Loss Factor [%/C]
  0.008 ,  !- Drift Loss Percent
  ConcentrationRatio,  !- Blowdown Calculation Mode
  3.0,  !- Blowdown Concentration Ratio
  ,  !- Schedule Name for Makeup Water Usage due to Blowdown
  Recovery Tank;  !- Name of Water Storage Tank for Supply

CoolingTower:TwoSpeed,
    TowerWaterSys CoolTower,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                        !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                     !- Air Flow Rate at High Fan Speed {m3/s}
    AUTOSIZE,                     !- Fan Power at High Fan Speed {W}
    AUTOSIZE,           !- U-Factor Times Area Value at High Fan Speed {W/K}
    AUTOSIZE,           !- Air Flow Rate at Low Fan Speed {m3/s}
    AUTOSIZE,                     !- Fan Power at Low Fan Speed {W}
    AUTOSIZE,           !- U-Factor Times Area Value at Low Fan Speed {W/K}
    AUTOSIZE,           !- Air Flow Rate in Free Convection Regime {m3/s}
    AUTOSIZE,   !- U-Factor Times Area at Free Convection Air Flow Rate {W/K}
    UFactorTimesAreaAndDesignWaterFlowRate,     !- Performance Input Method
    ,                 !- High Speed Nominal Capacity {W}
    ,                 !- Low Speed Nominal Capacity {W}
    ,                  !- Free Convection Capacity {W}
    ,  !- Basin Heater Capacity {W/K}
    ,  !- Basin Heater Setpoint Temperature {C}
    ,  !- Basin Heater Operating Schedule Name
    SaturatedExit,  !- Evaporation Loss Mode { LossFactor | SaturatedExit }
    ,  !- Evaporation Loss Factor
    0.0080,  !- Drift Loss Percent
    ConcentrationRatio,  !- Blowdown Calculation Mode { ConcentrationRatio |
                         !- ScheduledRate }
    3.0000,  !- Blowdown Concentration Ratio
    ,  !- Blowdown Makeup Water Usage Schedule Name
    ,  !- Supply Water Storage Tank Name
    TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
    ,         !- Number of cells available
    MinimalCell, !- Cell Control
    ,        !- Cell Minimum Water Flow Rate Fraction
    ,        !- Cell Maximum Water Flow Rate Fraction
    1.0000;  !- Sizing Factor</code></pre>
          <h2 id="two-speed-cooling-tower-outputs">Two Speed Cooling Tower Outputs<a href="#two-speed-cooling-tower-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Cooling Tower Fan Electric Power [W]
HVAC,Sum,Cooling Tower Fan Electric Energy [J]

HVAC,Average,Cooling Tower Heat Transfer Rate [W]
HVAC,Average,Cooling Tower Inlet Temperature [C]
HVAC,Average,Cooling Tower Outlet Temperature [C]
HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]
HVAC,Average,Cooling Tower Fan Cycling Ratio []
HVAC,Average,Cooling Tower Operating Cells Count []
HVAC,Average,Cooling Tower Fan Speed Level []
HVAC,Average,Cooling Tower Bypass Fraction []

A tower uses either mains water or storage tank for make-up water.
When mains water is used:
HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Make Up Water Volume [m3]
HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]

When storage tank water is used:
HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Make Up Water Volume [m3]
HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]
HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]
HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]

HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]
HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Drift Volume [m3]
HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]

IF specified:
HVAC,Average,Cooling Tower Basin Heater Electric Power [W]
HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]</code></pre>
          <h3 id="cooling-tower-fan-electric-power-w-1">Cooling Tower Fan Electric Power [W]<a href="#cooling-tower-fan-electric-power-w-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-fan-electric-energy-j-1">Cooling Tower Fan Electric Energy [J]<a href="#cooling-tower-fan-electric-energy-j-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-energy-j-1-p1">These outputs are the electric power input to the tower fans. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
          <h3 id="cooling-tower-heat-transfer-rate-w-1">Cooling Tower Heat Transfer Rate [W]<a href="#cooling-tower-heat-transfer-rate-w-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-heat-transfer-rate-w-1-p1">This is the rate at which heat is removed from the condenser water loop by the tower.</p>
          <h3 id="cooling-tower-inlet-temperature-c-1">Cooling Tower Inlet Temperature [C]<a href="#cooling-tower-inlet-temperature-c-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-outlet-temperature-c-1">Cooling Tower Outlet Temperature [C]<a href="#cooling-tower-outlet-temperature-c-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-mass-flow-rate-kgs-1">Cooling Tower Mass Flow Rate [kg/s]<a href="#cooling-tower-mass-flow-rate-kgs-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-mass-flow-rate-kgs-1-p1">These outputs are the tower water inlet and outlet temperatures, and mass flow rate.</p>
          <h3 id="cooling-tower-basin-heater-electric-power-w-1">Cooling Tower Basin Heater Electric Power [W]<a href="#cooling-tower-basin-heater-electric-power-w-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-basin-heater-electric-energy-j-1">Cooling Tower Basin Heater Electric Energy [J]<a href="#cooling-tower-basin-heater-electric-energy-j-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-basin-heater-electric-energy-j-1-p1">These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility</p>
          <h3 id="cooling-tower-make-up-water-volume-flow-rate-m3s-1">Cooling Tower Make Up Water Volume Flow Rate [m3/s]<a href="#cooling-tower-make-up-water-volume-flow-rate-m3s-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-make-up-water-volume-m3-1">Cooling Tower Make Up Water Volume [m3]<a href="#cooling-tower-make-up-water-volume-m3-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-water-volume-m3-1-p1">These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.</p>
          <h3 id="cooling-tower-water-evaporation-volume-flow-rate-m3s-1">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]<a href="#cooling-tower-water-evaporation-volume-flow-rate-m3s-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-evaporation-volume-m3-1">Cooling Tower Water Evaporation Volume [m3]<a href="#cooling-tower-water-evaporation-volume-m3-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-flow-rate-m3s-1">Cooling Tower Water Drift Volume Flow Rate [m3/s]<a href="#cooling-tower-water-drift-volume-flow-rate-m3s-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-m3-1">Cooling Tower Water Drift Volume [m3]<a href="#cooling-tower-water-drift-volume-m3-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-flow-rate-m3s-1">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]<a href="#cooling-tower-water-blowdown-volume-flow-rate-m3s-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-m3-1">Cooling Tower Water Blowdown Volume [m3]<a href="#cooling-tower-water-blowdown-volume-m3-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-water-blowdown-volume-m3-1-p1">These outputs provide the breakdown of the different components of water use during cooling tower operation.</p>
          <h3 id="cooling-tower-make-up-mains-water-volume-m3-1">Cooling Tower Make Up Mains Water Volume [m3]<a href="#cooling-tower-make-up-mains-water-volume-m3-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-mains-water-volume-m3-1-p1">This is the volume of water drawn from mains service to feed the cooling tower. If a water storage tank is used to provide water to the tower, then the following output variables will also be available.</p>
          <h3 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s-1">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-storage-tank-water-volume-flow-rate-m3s-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-storage-tank-water-volume-m3-1">Cooling Tower Storage Tank Water Volume [m3]<a href="#cooling-tower-storage-tank-water-volume-m3-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-storage-tank-water-volume-m3-1-p1">These are the rate and volume of water provided by the Water Storage Tank.</p>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-1">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-m3-1">Cooling Tower Starved Storage Tank Water Volume [m3]<a href="#cooling-tower-starved-storage-tank-water-volume-m3-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-starved-storage-tank-water-volume-m3-1-p1">These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.</p>
          <h3 id="cooling-tower-fan-cycling-ratio-1">Cooling Tower Fan Cycling Ratio []<a href="#cooling-tower-fan-cycling-ratio-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-cycling-ratio-1-p1">This represents the fraction of a time-step when tower fan is on. The fan can cycle at both speeds.</p>
          <h3 id="cooling-tower-operating-cells-count-1">Cooling Tower Operating Cells Count []<a href="#cooling-tower-operating-cells-count-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-operating-cells-count-1-p1">This represents the number of cells operating at each time step.</p>
          <h3 id="cooling-tower-fan-speed-level">Cooling Tower Fan Speed Level []<a href="#cooling-tower-fan-speed-level" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-speed-level-p1">This represents the fan speed operating at each time step: 2 for High Speed, 1 for Low Speed, and 0 when the fan is OFF.</p>
          <h2 id="cooling-towervariable-speed">Cooling Tower:Variable Speed<a href="#cooling-towervariable-speed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="cooling-towervariable-speed-p1">The variable speed tower model is based on empirical curve fits of manufacturer’s performance data or field measurements. The user specifies tower performance at design conditions, and empirical curves are used to determine the approach temperature and fan power at off-design conditions. The user defines tower performance by entering the inlet air wet-bulb temperature, tower range, and tower approach temperature at the design conditions. The corresponding water flow rate (within ±25% of the tower’s rated water mass flow rate), air flow rate, and fan power must also be specified. The model will account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). Basin heater operation and makeup water usage (due to evaporation, drift, and blowdown) are also modeled.</p>
          <p id="cooling-towervariable-speed-p2">The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a set point. The set point schedule is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the <a href="page-022.html#condenserloop">CondenserLoop</a> object. The model first checks to determine the impact of “free convection” on the tower exiting water temperature. If the exiting water temperature based on “free convection” is at or below the set point, then the variable-speed tower fan is not turned on. If the exiting water temperature is above the set point after “free convection” is modeled, then the variable-speed tower fan is turned on to reduce the exiting water temperature. Tower fan power is calculated based on the tower air flow rate required to achieve the exiting water set point temperature.</p>
          <p id="cooling-towervariable-speed-p3">Cooling towers here are “wet” and consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the towers. The last six input fields are optional and provide methods of controlling details of the water consumption calculations. The user can specifiy connections to the rest of the buildings water system by providing the name of a <a href="page-056.html#waterusestorage">WaterUse:Storage</a> object.</p>
          <p id="cooling-towervariable-speed-p4">For the operation of multi-cell towers, the first step is to determine the number of cells to operate based on the cell control method – between the minimum number of cells subject to the maximum water flow rate fraction per cell, and maximum number of cells subject to the minimum water flow rate fraction per cell. If the calculated cells do not meet the loads, additional cells will be operating to help meet the loads. Inside each cell, the existing capacity controls still apply.</p>
          <p id="cooling-towervariable-speed-p5"><strong>For multi-cell towers, the following inputs are assumed to be for the entire tower including all cells:</strong></p>
          <ul>
          <li>Design Water Flow Rate; Design Air Flow Rate; Fan Power at Design Air Flow Rate;</li>
          <li>Air Flow Rate in Free Convection Regime; Nominal Capacity; Free Convection Capacity</li>
          <li>BASIN HEATER (we assume that there is a common basin)</li>
          </ul>
          <h3 id="field-name-1">Field: Name<a href="#field-name-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-1-p1">This alpha field contains the identifying name for the variable speed cooling tower.</p>
          <h3 id="field-water-inlet-node-name-2">Field: Water Inlet Node Name<a href="#field-water-inlet-node-name-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-inlet-node-name-2-p1">This alpha field contains the identifying name for the cooling tower’s water inlet node.</p>
          <h3 id="field-water-outlet-node-name-2">Field: Water Outlet Node Name<a href="#field-water-outlet-node-name-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-outlet-node-name-2-p1">This alpha field contains the identifying name for the cooling tower’s water outlet node.</p>
          <h3 id="field-model-type">Field: Model Type<a href="#field-model-type" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-model-type-p1">This alpha field contains the type of empirical model used to simulate the tower’s thermal performance (approach temperature). Valid choices for this field are “CoolToolsCrossFlow”, “CoolToolsUserDefined”, “YorkCalc”, or “YorkCalcUserDefined”. “CoolToolsCrossFlow” and “YorkCalc” are empirical models with the equation form and model coefficients already defined within EnergyPlus. If “CoolToolsUserDefined” or “YorkCalcUserDefined” is selected, the user must specify a valid Model Coefficient Name in the next input field to reference an appropriate <a href="../input-output-reference/page-026.html#coolingtowerperformancecooltools">CoolingTowerPerformance:CoolTools</a> or <a href="../input-output-reference/page-026.html#coolingtowerperformanceyorkcalc">CoolingTowerPerformance:YorkCalc</a> object. If a user-defined model type is selected and the specified Model Coefficient Name is not found in the input data file (idf), then a severe message is issued and the simulation will terminate.</p>
          <h3 id="field-model-coefficient-name">Field: Model Coefficient Name<a href="#field-model-coefficient-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-model-coefficient-name-p1">This alpha field contains the identifying name for the object(s) <a href="../input-output-reference/page-026.html#coolingtowerperformancecooltools">CoolingTowerPerformance:CoolTools</a> or <a href="../input-output-reference/page-026.html#coolingtowerperformanceyorkcalc">CoolingTowerPerformance:YorkCalc</a> . A single model coefficient object may be used to define coefficients for multiple variable speed cooling tower objects (i.e., the same name may be used in this input field for more than one variable speed tower). This field is only used when the field Tower Model Type described above is set to “CoolToolsUserDefined” or “YorkCalcUserDefined”, and should be left blank otherwise.</p>
          <h3 id="field-design-inlet-air-wet-bulb-temperature">Field: Design Inlet Air Wet-Bulb Temperature<a href="#field-design-inlet-air-wet-bulb-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-inlet-air-wet-bulb-temperature-p1">This numeric field specifies the inlet air wet-bulb temperature (˚C) at design conditions. This design temperature should correspond with the design values for range temperature, approach temperature, water flow rate, and air flow rate specified in the following fields. The minimum value for this field is 20˚C and the default value is 25.6˚C if this field is left blank.</p>
          <h3 id="field-design-approach-temperature">Field: Design Approach Temperature<a href="#field-design-approach-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-approach-temperature-p1">This numeric field specifies the tower approach temperature (˚C) at design conditions. The approach temperature is the outlet water temperature minus the inlet air wet-bulb temperature. The design approach temperature should correspond with the design values for inlet air wet-bulb temperature, range temperature, water flow rate, and air flow rate specified for this tower. The value for this field must be greater than 0˚C and the default value is 3.9˚C if this field is left blank.</p>
          <h3 id="field-design-range-temperature">Field: Design Range Temperature<a href="#field-design-range-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-range-temperature-p1">This numeric field specifies the range temperature (˚C) at design conditions. The range temperature is defined as the inlet water temperature minus the outlet water temperature. The design range temperature should correspond with the design values for inlet air wet-bulb temperature, approach temperature, water flow rate, and air flow rate specified for this tower. The value for this field must be greater than 0˚C and the default value is 5.6˚C if this field is left blank.</p>
          <h3 id="field-design-water-flow-rate-2">Field: Design Water Flow Rate<a href="#field-design-water-flow-rate-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-water-flow-rate-2-p1">This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. The value entered should be within ±25% of the tower’s rated water mass flow rate as specified by the manufacturer if Model Type is “CoolToolsCrossFlow” or “YorkCalc”. This constraint may be different for Model Type “CoolToolsUserDefined” or “YorkCalcUserDefined” (ref. <a href="../input-output-reference/page-026.html#coolingtowerperformancecooltools">CoolingTowerPerformance:CoolTools</a> or <a href="../input-output-reference/page-026.html#coolingtowerperformanceyorkcalc">CoolingTowerPerformance:YorkCalc).</a></p>
          <p id="field-design-water-flow-rate-2-p2">This value is the flow rate of the condenser loop water being cooled by the tower. A value greater than zero must be specified or this field can be autosized. A Plant Sizing object must be defined if the field is autosized and the design water flow rate is then derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing). The design water flow rate should correspond with the design values specified for the inlet air wet-bulb temperature, approach temperature, range temperature, and air flow rate. When this field is not autosized, the condenser loop flow rate specified in other objects should be within ±25% of the tower’s rated water flow rate (different range is permissible if Model Type is “User Defined”).</p>
          <h3 id="field-design-air-flow-rate-1">Field: Design Air Flow Rate<a href="#field-design-air-flow-rate-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-air-flow-rate-1-p1">This numeric field contains the design (maximum) air flow rate through the tower in m<sup>3</sup>/s. A value greater than zero must be specified or this field can be autosized. Autosizing of this field does not require a Plant Sizing object since the design air flow rate is assumed to be the design fan power multiplied by a total fan efficiency of 0.5 and divided by a fan pressure rise of 190 Pascals. A correction for altitude is also included as follows:</p>
          <div class="figure">
          <div class="figure">
          <img src="media/image181.png">
          
          </div>
          </div>
          <h3 id="field-design-fan-power">Field: Design Fan Power<a href="#field-design-fan-power" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-fan-power-p1">This numeric field contains the fan power in watts at the design (maximum) air flow rate through the tower. A value greater than zero must be specified or this field can be autosized. If autosized, a Plant Sizing object must be defined and the fan power is calculated as follows:</p>
          <div class="figure">
          <div class="figure">
          <img src="media/image182.png">
          
          </div>
          </div>
          <h3 id="field-fan-power-ratio-function-of-air-flow-rate-ratio-curve-name">Field: Fan Power Ratio Function of Air Flow Rate Ratio Curve Name<a href="#field-fan-power-ratio-function-of-air-flow-rate-ratio-curve-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fan-power-ratio-function-of-air-flow-rate-ratio-curve-name-p1">This alpha field contains the curve object name for fan power ratio (fan power/design fan power) as a function of air flow rate ratio (air flow rate/design air flow rate) [ref. Performance Curves]. The curve object must be a cubic curve and should be normalized to 1.0 at an air flow rate ratio of 1.0. If this field is left blank, a theoretical fan curve is assumed where fan power ratio is directly proportional to the air flow rate ratio cubed.</p>
          <h3 id="field-minimum-air-flow-rate-ratio">Field: Minimum Air Flow Rate Ratio<a href="#field-minimum-air-flow-rate-ratio" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-air-flow-rate-ratio-p1">This numeric field contains the minimum air flow rate ratio. The tower fan is allowed to operate between the ratio defined here and a maximum air flow rate ratio of 1.0 (which corresponds to the design [maximum] tower air flow rate). Below this value, the tower is assumed to operate either in the “free convection” regime with the tower fan off, or the tower fan is cycled on/off to maintain the exiting water set point temperature. The minimum air flow rate ratio must be greater than or equal to 0.2 and less than or equal to 0.5, with a default value of 0.2 if the field is left blank.</p>
          <h3 id="field-fraction-of-tower-capacity-in-free-convection-regime">Field: Fraction of Tower Capacity in Free Convection Regime<a href="#field-fraction-of-tower-capacity-in-free-convection-regime" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fraction-of-tower-capacity-in-free-convection-regime-p1">This numeric field contains the fraction of tower capacity available in the free convection regime (i.e., when the tower fan is off but water continues to flow through the tower). The tower fan does not operate when the free convection tower capacity is able to meet or exceed the exiting water set point temperature. The air flow rate through the tower in the free convection regime is assumed to be this same fraction of the tower design air flow rate. The fraction of tower capacity in free convection regime must be greater than or equal to 0 and less than or equal to 0.2, with a default value of 0.125 if this field is left blank.</p>
          <h3 id="field-basin-heater-capacity-2">Field: Basin Heater Capacity<a href="#field-basin-heater-capacity-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-basin-heater-capacity-2-p1">This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
          <h3 id="field-basin-heater-setpoint-temperature-2">Field: Basin Heater Setpoint Temperature<a href="#field-basin-heater-setpoint-temperature-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-basin-heater-setpoint-temperature-2-p1">This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
          <h3 id="field-basin-heater-operating-schedule-name-2">Field: Basin Heater Operating Schedule Name<a href="#field-basin-heater-operating-schedule-name-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-basin-heater-operating-schedule-name-2-p1">This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.</p>
          <h3 id="field-evaporation-loss-mode-2">Field: Evaporation Loss Mode<a href="#field-evaporation-loss-mode-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-mode-2-p1">This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: ‘LossFactor’ or ‘SaturatedExit’. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).</p>
          <h3 id="field-evaporation-loss-factor-2">Field: Evaporation Loss Factor<a href="#field-evaporation-loss-factor-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-factor-2-p1">This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.</p>
          <h3 id="field-drift-loss-percent-2">Field: Drift Loss Percent<a href="#field-drift-loss-percent-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-drift-loss-percent-2-p1">This numeric field contains the percent (%) of design water flow rate lost to the atmosphere at the design air flow rate due to drift, which is water droplets that are entrained in the airstream as it passes through the tower. Drift is assumed to vary directly with tower air flow rate ratio, and is in addition to the amount of water lost to the atmosphere due to evaporation and/or blowdown. Typical values for water usage due to drift are from 0.05 to 0.2% of the total water circulation rate with currently-available drift eliminators from tower manufacturers. The value entered in this field must be greater than or equal to zero, and the default is zero if the field is left blank.</p>
          <h3 id="field-blowdown-calculation-mode-2">Field: Blowdown Calculation Mode<a href="#field-blowdown-calculation-mode-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-calculation-mode-2-p1">This field specifies which method is used to determine blowdown rates. There two options ‘ConcentrationRatio’ or ‘ScheduledRate’. The choice will determine which of the two models below is used. The default is ConcentrationRatio.</p>
          <h3 id="field-blowdown-concentration-ratio-2">Field: Blowdown Concentration Ratio<a href="#field-blowdown-concentration-ratio-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-concentration-ratio-2-p1">This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.</p>
          <h3 id="field-blowdown-makeup-water-usage-schedule-name-2">Field: Blowdown Makeup Water Usage Schedule Name<a href="#field-blowdown-makeup-water-usage-schedule-name-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-makeup-water-usage-schedule-name-2-p1">This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the condenser loop of mineral scale build-up and other contaminants. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).</p>
          <h3 id="field-supply-water-storage-tank-name-2">Field: Supply Water Storage Tank Name<a href="#field-supply-water-storage-tank-name-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-supply-water-storage-tank-name-2-p1">This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a WaterUser:Storage object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
          <h3 id="field-outdoor-air-inlet-node-name-2">Field: Outdoor Air Inlet Node Name<a href="#field-outdoor-air-inlet-node-name-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-outdoor-air-inlet-node-name-2-p1">This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an <a href="page-028.html#outdoorairnode">OutdoorAir:Node</a> object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an <a href="page-028.html#outdoorairnodelist">OutdoorAir:NodeList</a> object where the outdoor air conditions are taken directly from the weather data.</p>
          <h3 id="field-number-of-cells-2">Field: Number of Cells<a href="#field-number-of-cells-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-number-of-cells-2-p1">This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower</p>
          <h3 id="field-cell-control-2">Field: Cell Control<a href="#field-cell-control-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-cell-control-2-p1">This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:</p>
          <p id="field-cell-control-2-p2"><strong>MinimalCell</strong>: the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the <em>Maximum Water Flow Rate Fraction.</em></p>
          <p id="field-cell-control-2-p3"><strong>MaximalCel</strong> : As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the <em>Minimum Water Flow Rate Fraction</em>.</p>
          <h3 id="field-cell-minimum-water-flow-rate-fraction-2">Field: Cell Minimum Water Flow Rate Fraction<a href="#field-cell-minimum-water-flow-rate-fraction-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-cell-minimum-water-flow-rate-fraction-2-p1">This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.</p>
          <h3 id="field-cell-maximum-water-flow-rate-fraction-2">Field: Cell Maximum Water Flow Rate Fraction<a href="#field-cell-maximum-water-flow-rate-fraction-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-cell-maximum-water-flow-rate-fraction-2-p1"><strong>This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.</strong></p>
          <h3 id="field-sizing-factor">Field: Sizing Factor<a href="#field-sizing-factor" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-sizing-factor-p1">This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the inputs that would be altered by the sizing factor are:</p>
          <p id="field-sizing-factor-p2">Design Water Flow Rate;</p>
          <p id="field-sizing-factor-p3">Design Air Flow Rate;</p>
          <p id="field-sizing-factor-p4">Design Fan Power.</p>
          <p id="field-sizing-factor-p5">An example IDF specification for this object is shown below:</p>
          <pre><code>CoolingTower:VariableSpeed,
  Big Tower1,  !- Tower Name
  Condenser 1 Inlet Node,  !- Water Inlet Node Name
  Condenser 1 Outlet Node,  !- Water Outlet Node Name
  YorkCalc,  !- Tower Model Type
  ,  !- Tower Model Coefficient Name
  25.5556,  !- Design Inlet Air Wet-Bulb Temperature {C}
  3.8889,  !- Design Approach Temperature {C}
  5.5556,  !- Design Range Temperature {C}
  0.0015,  !- Design Water Flow Rate {m3/s}
  1.6435,  !- Design Air Flow Rate {m3/s}
  275,  !- Design Fan Power {W}
  FanRatioCurve,  !- Fan Power Ratio - function of Air Flow Rate Curve Name
  0.2,  !- Minimum Air Flow Rate Ratio
  0.125,  !- Fraction of Tower Capacity in Free Convection Regime
  450.0,  !- Basin Heater Capacity {W/K}
  4.5,  !- Basin Heater Set Point Temperature {C}
  BasinSchedule,  !- Basin Heater Operating Schedule Name
  SaturatedExit,  !- Evaporation Loss Mode
  ,  !- Evaporation Loss Factor
  0.05,  !- Makeup Water Usage due to Drift {percent}
  ScheduledRate,  !- Blowdown Calculation Mode
  BlowDownSchedule,  !- Schedule Name for Makeup Water Usage due to Blowdown
  ,  !- Name of Water Storage Tank for Supply
  ,  !- Outdoor Air Inlet Node Name
  4, !- Number of Cells
  MinimalCell, !- Cell Control
  ,  !- Cell Minimum Water Flow Rate Fraction
  ,  !- Cell Maximum Water Flow Rate Fraction
  1.000 ;  !- Sizing Factor</code></pre>
          <h2 id="variable-speed-cooling-tower-outputs">Variable Speed Cooling Tower Outputs<a href="#variable-speed-cooling-tower-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Cooling Tower Fan Electric Power [W]
HVAC,Sum,Cooling Tower Fan Electric Energy [J]

HVAC,Average,Cooling Tower Heat Transfer Rate [W]
HVAC,Average,Cooling Tower Inlet Temperature [C]
HVAC,Average,Cooling Tower Outlet Temperature [C]
HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]
HVAC,Average,Cooling Tower Fan Part Load Ratio
HVAC,Average,Cooling Tower Air Flow Rate Ratio
HVAC,Average,Cooling Tower Operating Cells Count

A tower uses either mains water or storage tank for make-up water.
When mains water is used:
HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]
HVAC,Sum,Cooling Tower Make Up Water Volume [m3]
HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]

When storage tank water is used:
HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]
HVAC,Sum,Cooling Tower Make Up Water Volume [m3]
HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]
HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]
HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]

HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]
HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Drift Volume [m3]
HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]

IF specified:
HVAC,Average,Cooling Tower Basin Heater Electric Power [W]
HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]</code></pre>
          <h3 id="cooling-tower-fan-electric-power-w-2">Cooling Tower Fan Electric Power [W]<a href="#cooling-tower-fan-electric-power-w-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-fan-electric-energy-j-2">Cooling Tower Fan Electric Energy [J]<a href="#cooling-tower-fan-electric-energy-j-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-energy-j-2-p1">These outputs are the electric power input to the tower fan. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
          <h3 id="cooling-tower-fan-part-load-ratio">Cooling Tower Fan Part Load Ratio []<a href="#cooling-tower-fan-part-load-ratio" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-part-load-ratio-p1">This is the on/off cycling rate of the tower fan when free convection cannot meet the set point temperature and the tower capacity at the minimum air flow rate ratio drives the tower exiting water temperature below the set point temperature. The fan part-load ratio is calculated as the ratio of the exiting water temperature in the free convection regime minus the exiting water temperature set point divided by the exiting water temperature in the free convection regime minus the exiting water temperature at the minimum air flow rate ratio. If tower air flow is at or above the minimum air flow rate ratio, then the tower fan part-load ratio is 1.0.</p>
          <h3 id="cooling-tower-heat-transfer-rate-w-2">Cooling Tower Heat Transfer Rate [W]<a href="#cooling-tower-heat-transfer-rate-w-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-heat-transfer-rate-w-2-p1">This is the rate at which heat is removed from the condenser water loop by the tower.</p>
          <h3 id="cooling-tower-inlet-temperature-c-2">Cooling Tower Inlet Temperature [C]<a href="#cooling-tower-inlet-temperature-c-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-outlet-temperature-c-2">Cooling Tower Outlet Temperature [C]<a href="#cooling-tower-outlet-temperature-c-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-mass-flow-rate-kgs-2">Cooling Tower Mass Flow Rate [kg/s]<a href="#cooling-tower-mass-flow-rate-kgs-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-mass-flow-rate-kgs-2-p1">These outputs are the tower water inlet and outlet temperatures, and mass flow rate of the circulating condenser water loop.</p>
          <h3 id="cooling-tower-air-flow-rate-ratio">Cooling Tower Air Flow Rate Ratio []<a href="#cooling-tower-air-flow-rate-ratio" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-air-flow-rate-ratio-p1">This is the ratio of air flow through the tower to the design air flow rate. During times when the tower can maintain the condenser loop set point temperature using free convection (when the fan in not operating), the air flow rate ratio is assumed to be equal to the field Fraction of Tower Capacity in Free Convection Regime. During times when the fan cycles on/off to maintain the outlet water set point temperature, the air flow rate ratio is calculated as the summation of Fan Part-Load Ratio multiplied by the Minimum Air Flow Rate Ratio and (1.0 - Fan Part-Load Ratio) multiplied by the fraction of Tower Capacity in Free Convection Regime.</p>
          <h3 id="cooling-tower-basin-heater-electric-power-w-2">Cooling Tower Basin Heater Electric Power [W]<a href="#cooling-tower-basin-heater-electric-power-w-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-basin-heater-electric-energy-j-2">Cooling Tower Basin Heater Electric Energy [J]<a href="#cooling-tower-basin-heater-electric-energy-j-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-basin-heater-electric-energy-j-2-p1">These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
          <h3 id="cooling-tower-make-up-water-volume-flow-rate-m3s-2">Cooling Tower Make Up Water Volume Flow Rate [m3/s]<a href="#cooling-tower-make-up-water-volume-flow-rate-m3s-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-make-up-water-volume-m3-2">Cooling Tower Make Up Water Volume [m3]<a href="#cooling-tower-make-up-water-volume-m3-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-water-volume-m3-2-p1">These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.</p>
          <h3 id="cooling-tower-water-evaporation-volume-flow-rate-m3s-2">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]<a href="#cooling-tower-water-evaporation-volume-flow-rate-m3s-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-evaporation-volume-m3-2">Cooling Tower Water Evaporation Volume [m3]<a href="#cooling-tower-water-evaporation-volume-m3-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-flow-rate-m3s-2">Cooling Tower Water Drift Volume Flow Rate [m3/s]<a href="#cooling-tower-water-drift-volume-flow-rate-m3s-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-m3-2">Cooling Tower Water Drift Volume [m3]<a href="#cooling-tower-water-drift-volume-m3-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-flow-rate-m3s-2">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]<a href="#cooling-tower-water-blowdown-volume-flow-rate-m3s-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-m3-2">Cooling Tower Water Blowdown Volume [m3]<a href="#cooling-tower-water-blowdown-volume-m3-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-water-blowdown-volume-m3-2-p1">These outputs provide the breakdown of the different components of water use during cooling tower operation.</p>
          <h3 id="cooling-tower-make-up-mains-water-volume-m3-2">Cooling Tower Make Up Mains Water Volume [m3]<a href="#cooling-tower-make-up-mains-water-volume-m3-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-mains-water-volume-m3-2-p1">This is the volume of water drawn from mains service to feed the cooling tower. If a water storage tank is used to provide water to the tower, then the following output variables will also be available.</p>
          <h3 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s-2">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-storage-tank-water-volume-flow-rate-m3s-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-storage-tank-water-volume-m3-2">Cooling Tower Storage Tank Water Volume [m3]<a href="#cooling-tower-storage-tank-water-volume-m3-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-storage-tank-water-volume-m3-2-p1">These are the rate and volume of water provided by the Water Storage Tank.</p>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-2">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-m3-2">Cooling Tower Starved Storage Tank Water Volume [m3]<a href="#cooling-tower-starved-storage-tank-water-volume-m3-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-starved-storage-tank-water-volume-m3-2-p1">These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.</p>
          <h3 id="cooling-tower-operating-cells-count-2">Cooling Tower Operating Cells Count []<a href="#cooling-tower-operating-cells-count-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-operating-cells-count-2-p1">This represents the number of cells operating at each time step.</p>
          <h2 id="coolingtowerperformancecooltools">CoolingTowerPerformance:CoolTools<a href="#coolingtowerperformancecooltools" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="coolingtowerperformancecooltools-p1">Variable speed cooling towers can be modeled by EnergyPlus with user-selectable performance based on the CoolTools correlation, YorkCalc correlation, or user-defined coefficients for either the CoolTools or YorkCalc correlations. The empirical CoolTools tower correlation uses a set of 35 coefficients to model the thermal performance (approach temperature) of a cooling tower based on four independent variables. If the user specifies Model Type = CoolToolsCrossFlow in the CoolingTower:VariableSpeed object, then the 35 coefficients derived for the CoolTools simulation model are used and these coefficients are already defined within EnergyPlus. If the user specifies Model Type = CoolToolsUserDefined, then the user must enter a <a href="../input-output-reference/page-026.html#coolingtowerperformancecooltools">CoolingTowerPerformance:CoolTools</a> object to define the 35 coefficients that will be used by the CoolTools correlation.</p>
          <p id="coolingtowerperformancecooltools-p2">The user must specify a name for the model coefficient object, and this name must be used in the CoolingTower:VariableSpeed object (field Model Coefficient Name) to tell the program to use these coefficients. Next, the user enters the minimum and maximum values for inlet air wet-bulb temperature, range temperature, approach temperature, and water mass flow rate ratio to specify the valid range for which the model coefficients were derived. For all of these variables, the program issues warnings if the actual values are beyond the minimum/maximum values specified. For inlet air wet-bulb temperature and water mass flow rate ratio, the values of these variables used in the calculation of approach temperature are limited to be within the valid minimum/maximum range specified. For approach and range, the warnings are issued if the values are beyond the specified minimum/maximum range but the actual values are still used.</p>
          <p id="coolingtowerperformancecooltools-p3">The CoolTools correlation has four independent variables: inlet air wet-bulb temperature (Twb), tower range temperature (Tr), water flow rate ratio (FRwater), and air flow rate ratio (FRair). Temperatures are in units of ˚C and flow rate ratios are dimensionless (actual flow rate divided by design flow rate). Using these independent variables, tower approach temperature (˚C) is calculated as follows:</p>
          <p id="coolingtowerperformancecooltools-p4">Approach = Coeff(1) + Coeff(2)•FRair + Coeff(3)•(FRair)<sup>2</sup> +</p>
          <p id="coolingtowerperformancecooltools-p5">Coeff(4)•(FRair)<sup>3</sup> + Coeff(5)•FRwater +</p>
          <p id="coolingtowerperformancecooltools-p6">Coeff(6)•FRair•FRwater + Coeff(7)•(FRair)<sup>2</sup>•FRwater +</p>
          <p id="coolingtowerperformancecooltools-p7">Coeff(8)•(FRwater)<sup>2</sup> + Coeff(9)•FRair•(FRwater)<sup>2</sup> +</p>
          <p id="coolingtowerperformancecooltools-p8">Coeff(10)•(FRwater)<sup>3</sup> + Coeff(11)•Twb + Coeff(12)•FRair•Twb +</p>
          <p id="coolingtowerperformancecooltools-p9">Coeff(13)•(FRair)<sup>2</sup>•Twb + Coeff(14)•FRwater•Twb +</p>
          <p id="coolingtowerperformancecooltools-p10">Coeff(15)•FRair•FRwater•Twb + Coeff(16)•(FRwater)<sup>2</sup>•Twb +</p>
          <p id="coolingtowerperformancecooltools-p11">Coeff(17)•(Twb)<sup>2</sup> + Coeff(18)•FRair•(Twb)<sup>2</sup> +</p>
          <p id="coolingtowerperformancecooltools-p12">Coeff(19)•FRwater•(Twb)<sup>2</sup> + Coeff(20)•(Twb)<sup>3</sup> + Coeff(21)•Tr +</p>
          <p id="coolingtowerperformancecooltools-p13">Coeff(22)•FRair•Tr + Coeff(23)•FRair•FRair•Tr +</p>
          <p id="coolingtowerperformancecooltools-p14">Coeff(24)•FRwater•Tr + Coeff(25)•FRair•FRwater•Tr +</p>
          <p id="coolingtowerperformancecooltools-p15">Coeff(26)•(FRwater)<sup>2</sup>•Tr + Coeff(27)•Twb•Tr +</p>
          <p id="coolingtowerperformancecooltools-p16">Coeff(28)•FRair•Twb•Tr + Coeff(29)•FRwater•Twb•Tr +</p>
          <p id="coolingtowerperformancecooltools-p17">Coeff(30)•(Twb)<sup>2</sup>•Tr + Coeff(31)•(Tr)<sup>2</sup>+ Coeff(32)•FRair•(Tr)<sup>2</sup>+</p>
          <p id="coolingtowerperformancecooltools-p18">Coeff(33)•FRwater•(Tr)<sup>2</sup>+ Coeff(34)•Twb•(Tr)<sup>2</sup>+ Coeff(35)•(Tr)<sup>3</sup></p>
          <p id="coolingtowerperformancecooltools-p19">This object allows the user to specify model coefficients for use with the CoolTools correlation shown above. It is recommended that a broad set of cooling tower performance data be used to generate these model coefficients. The data set used to create the model coefficients should cover the entire range of water and air flow rate ratios and inlet air wet-bulb, range, and approach temperatures expected during the simulation.</p>
          <h3 id="field-name-2">Field: Name<a href="#field-name-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-2-p1">This alpha field contains the identifying name for the variable speed cooling tower model coefficients.</p>
          <h3 id="field-minimum-inlet-air-wet-bulb-temperature">Field: Minimum Inlet Air Wet-Bulb Temperature<a href="#field-minimum-inlet-air-wet-bulb-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-inlet-air-wet-bulb-temperature-p1">This numeric field contains the minimum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures less than this value will not be used; instead, the minimum inlet air wet-bulb temperature specified here will be used by the correlation and a warning will be issued.</p>
          <h3 id="field-maximum-inlet-air-wet-bulb-temperature">Field: Maximum Inlet Air Wet-Bulb Temperature<a href="#field-maximum-inlet-air-wet-bulb-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-inlet-air-wet-bulb-temperature-p1">This numeric field contains the maximum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures greater than this value will not be used; instead, the maximum inlet air wet-bulb temperature specified here will be used by the correlation and a warning will be issued.</p>
          <h3 id="field-minimum-range-temperature">Field: Minimum Range Temperature<a href="#field-minimum-range-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-range-temperature-p1">This numeric field contains the minimum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is less than this value the actual range temperature is still passed to the empirical model but a warning will be issued.</p>
          <h3 id="field-maximum-range-temperature">Field: Maximum Range Temperature<a href="#field-maximum-range-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-range-temperature-p1">This numeric field contains the maximum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is greater than this value the actual range temperature is still passed to the empirical model but a warning will be issued.</p>
          <h3 id="field-minimum-approach-temperature">Field: Minimum Approach Temperature<a href="#field-minimum-approach-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-approach-temperature-p1">This numeric field contains the minimum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is less than this value then the calculated value is still used but a warning will be issued.</p>
          <h3 id="field-maximum-approach-temperature">Field: Maximum Approach Temperature<a href="#field-maximum-approach-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-approach-temperature-p1">This numeric field contains the maximum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is greater than this value then the calculated value is still used but a warning will be issued.</p>
          <h3 id="field-minimum-water-flow-rate-ratio">Field: Minimum Water Flow Rate Ratio<a href="#field-minimum-water-flow-rate-ratio" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-water-flow-rate-ratio-p1">This numeric field contains the minimum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios less than this value will not be used; instead, the minimum water flow rate ratio specified here will be used by the model and a warning will be issued.</p>
          <h3 id="field-maximum-water-flow-rate-ratio">Field: Maximum Water Flow Rate Ratio<a href="#field-maximum-water-flow-rate-ratio" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-water-flow-rate-ratio-p1">This numeric field contains the maximum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios greater than this value will not be used; instead, the maximum water flow rate ratio specified here will be used by the model and a warning will be issued.</p>
          <h3 id="field-coefficient-1-to-35">Field: Coefficient 1 to 35<a href="#field-coefficient-1-to-35" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-coefficient-1-to-35-p1">These numeric fields contain the coefficients to be used by the CoolTools approach temperature correlation shown above.</p>
          <p id="field-coefficient-1-to-35-p2">An example IDF specification for this object is shown below:</p>
          <pre><code>CoolingTowerPerformance:CoolTools,
 CoolTools CrossFlow Default Model, !- Tower Model Coefficient Name
     -1.0,               !- Minimum Inlet Air Wet-Bulb Temperature {C}
     26.6667,            !- Maximum Inlet Air Wet-Bulb Temperature {C}
     1.1111,             !- Minimum Range Temperature {C}
     11.1111,            !- Maximum Range Temperature {C}
     1.1111,             !- Minimum Approach Temperature {C}
     11.1111,            !- Maximum Approach Temperature {C}
     0.75,               !- Minimum Water Flow Rate Ratio
     1.25,               !- Maximum Water Flow Rate Ratio
     0.52049709836241,                !- Coefficient 1
   -10.617046395344,                  !- Coefficient 2
    10.7292974722538,                 !- Coefficient 3
    -2.74988377158227,                !- Coefficient 4
     4.73629943913743,                !- Coefficient 5
    -8.25759700874711,                !- Coefficient 6
     1.57640938114136,                !- Coefficient 7
     6.51119643791324,                !- Coefficient 8
     1.50433525206692,                !- Coefficient 9
    -3.2888529287801,                 !- Coefficient 10
     0.0257786145353773,              !- Coefficient 11
     0.182464289315254,               !- Coefficient 12
    -0.0818947291400898,              !- Coefficient 13
    -0.215010003996285,               !- Coefficient 14
     0.0186741309635284,              !- Coefficient 15
     0.0536824177590012,              !- Coefficient 16
    -0.00270968955115031,             !- Coefficient 17
     0.00112277498589279,             !- Coefficient 18
    -0.00127758497497718,             !- Coefficient 19
     0.0000760420796601607,           !- Coefficient 20
     1.43600088336017,                !- Coefficient 21
    -0.5198695909109,                 !- Coefficient 22
     0.117339576910507,               !- Coefficient 23
     1.50492810819924,                !- Coefficient 24
    -0.135898905926974,               !- Coefficient 25
    -0.152577581866506,               !- Coefficient 26
    -0.0533843828114562,              !- Coefficient 27
     0.00493294869565511,             !- Coefficient 28
    -0.00796260394174197,             !- Coefficient 29
     0.000222619828621544,            !- Coefficient 30
    -0.0543952001568055,              !- Coefficient 31
     0.00474266879161693,             !- Coefficient 32
    -0.0185854671815598,              !- Coefficient 33
     0.00115667701293848,             !- Coefficient 34
     0.000807370664460284;            !- Coefficient 35</code></pre>
          <h2 id="coolingtowerperformancecooltools-outputs">CoolingTowerPerformance:CoolTools Outputs<a href="#coolingtowerperformancecooltools-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="coolingtowerperformancecooltools-outputs-p1">No additional cooling tower output variables are output when this object is used.</p>
          <h2 id="coolingtowerperformanceyorkcalc">CoolingTowerPerformance:YorkCalc<a href="#coolingtowerperformanceyorkcalc" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="coolingtowerperformanceyorkcalc-p1">Variable speed cooling towers can be modeled by EnergyPlus with user-selectable performance based on the CoolTools correlation, YorkCalc correlation, or user-defined coefficients for either the CoolTools or YorkCalc correlations. The empirical YorkCalc tower correlation uses a set of 27 coefficients to model the thermal performance (approach temperature) of a variable speed cooling tower based on three independent variables. If the user specifies Tower Model Type = YorkCalc in the CoolingTower:VariableSpeed object, then the 27 coefficients derived for the YorkCalc simulation model are used and these coefficients are already defined within EnergyPlus. If the user specifies Tower Model Type = YorkCalcUserDefined, then the user must enter a <a href="../input-output-reference/page-026.html#coolingtowerperformanceyorkcalc">CoolingTowerPerformance:YorkCalc</a> object to define the 27 coefficients that will be used by the YorkCalc correlation.</p>
          <p id="coolingtowerperformanceyorkcalc-p2">The user must specify a name for the model coefficient object, and this name must be used in the CoolingTower:VariableSpeed object (field Model Coefficient Name) to tell the program to use these coefficients. Next, the user enters the minimum and maximum values for inlet air wet-bulb temperature, range temperature, approach temperature, and water mass flow rate ratio to specify the valid range for which the model coefficients were derived. The user also specifies the maximum valid liquid-to-gas ratio. For all of these variables, the program issues warnings if the actual values are beyond the minimum/maximum values specified. For inlet air wet-bulb temperature and water mass flow rate ratio, the values of these variables used in the calculation of approach temperature are limited to be within the valid minimum/maximum range specified. For approach, range, and liquid-to-gas ratio the warnings are issued if the values are beyond the specified minimum/maximum range but the actual values are still used.</p>
          <p id="coolingtowerperformanceyorkcalc-p3">The YorkCalc correlation has three independent variables: inlet air wet-bulb temperature (Twb), tower range temperature (Tr), and the liquid-to-gas ratio (ratio of water flow rate ratio to air flow rate ratio = LGRatio). Temperatures are in units of ˚C and liquid-to-gas ratio is dimensionless. Using these independent variables, an approach temperature (˚C) is calculated as follows:</p>
          <pre><code>Approach =      Coeff(1)  +  Coeff(2)•Twb  +  Coeff(3)•Twb^2^+  Coeff(4)•Tr  +</code></pre>
          <p id="coolingtowerperformanceyorkcalc-p4">Coeff(5)•Twb•Tr + Coeff(6)•Twb<sup>2</sup>•Tr + Coeff(7)•Tr<sup>2</sup> +</p>
          <p id="coolingtowerperformanceyorkcalc-p5">Coeff(8)•Twb•Tr<sup>2</sup>+ Coeff(9)•Twb<sup>2</sup>•Tr<sup>2</sup>+ Coeff(10)•LGRatio +</p>
          <p id="coolingtowerperformanceyorkcalc-p6">Coeff(11)•Twb•LGRatio + Coeff(12)•Twb<sup>2</sup>•LGRatio +</p>
          <p id="coolingtowerperformanceyorkcalc-p7">Coeff(13)•Tr•LGRatio + Coeff(14)•Twb•Tr•LGRatio +</p>
          <p id="coolingtowerperformanceyorkcalc-p8">Coeff(15)•Twb<sup>2</sup>•Tr•LGRatio + Coeff(16)•Tr<sup>2</sup>•LGRatio +</p>
          <p id="coolingtowerperformanceyorkcalc-p9">Coeff(17)•Twb•Tr<sup>2</sup>•LGRatio + Coeff(18)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio +</p>
          <p id="coolingtowerperformanceyorkcalc-p10">Coeff(19)•LGRatio<sup>2</sup>+ Coeff(20)•Twb•LGRatio<sup>2</sup> +</p>
          <p id="coolingtowerperformanceyorkcalc-p11">Coeff(21)• Twb<sup>2</sup>•LGRatio<sup>2</sup>+ Coeff(22)•Tr•LGRatio<sup>2</sup>+</p>
          <p id="coolingtowerperformanceyorkcalc-p12">Coeff(23)•Twb•Tr•LGRatio<sup>2</sup>+ Coeff(24)•Twb<sup>2</sup>•Tr•LGRatio<sup>2</sup>+</p>
          <p id="coolingtowerperformanceyorkcalc-p13">Coeff(25)•Tr<sup>2</sup>•LGRatio<sup>2</sup>+ Coeff(26)•Twb•Tr<sup>2</sup>•LGRatio<sup>2</sup>+</p>
          <p id="coolingtowerperformanceyorkcalc-p14">Coeff(27)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio<sup>2</sup></p>
          <p id="coolingtowerperformanceyorkcalc-p15">This object allows the user to specify model coefficients for use with the YorkCalc correlation shown above. It is recommended that a broad set of cooling tower performance data be used to generate these model coefficients. The data set used to create the model coefficients should cover the entire range of water and air flow rate ratios and inlet air wet-bulb, range, and approach temperatures expected during the simulation.</p>
          <h3 id="field-name-3">Field: Name<a href="#field-name-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-3-p1">This alpha field contains the identifying name for the variable speed cooling tower model coefficients.</p>
          <h3 id="field-minimum-inlet-air-wet-bulb-temperature-1">Field: Minimum Inlet Air Wet-Bulb Temperature<a href="#field-minimum-inlet-air-wet-bulb-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-inlet-air-wet-bulb-temperature-1-p1">This numeric field contains the minimum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures less than this value will not be used; instead, the minimum inlet air wet-bulb temperature specified here will be used by the correlation and a warning will be issued.</p>
          <h3 id="field-maximum-inlet-air-wet-bulb-temperature-1">Field: Maximum Inlet Air Wet-Bulb Temperature<a href="#field-maximum-inlet-air-wet-bulb-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-inlet-air-wet-bulb-temperature-1-p1">This numeric field contains the maximum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures greater than this value will not be used; instead, the maximum inlet air wet-bulb temperature specified here will be used by the model and a warning will be issued.</p>
          <h3 id="field-minimum-range-temperature-1">Field: Minimum Range Temperature<a href="#field-minimum-range-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-range-temperature-1-p1">This numeric field contains the minimum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is less than this value the actual range temperature is still passed to the empirical model but a warning will be issued.</p>
          <h3 id="field-maximum-range-temperature-1">Field: Maximum Range Temperature<a href="#field-maximum-range-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-range-temperature-1-p1">This numeric field contains the maximum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is greater than this value the actual range temperature is still passed to the empirical model but a warning will be issued.</p>
          <h3 id="field-minimum-approach-temperature-1">Field: Minimum Approach Temperature<a href="#field-minimum-approach-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-approach-temperature-1-p1">This numeric field contains the minimum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is less than this value then the calculated value is still used but a warning will be issued.</p>
          <h3 id="field-maximum-approach-temperature-1">Field: Maximum Approach Temperature<a href="#field-maximum-approach-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-approach-temperature-1-p1">This numeric field contains the maximum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is greater than this value then the calculated value is still used but a warning will be issued.</p>
          <h3 id="field-minimum-water-flow-rate-ratio-1">Field: Minimum Water Flow Rate Ratio<a href="#field-minimum-water-flow-rate-ratio-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-water-flow-rate-ratio-1-p1">This numeric field contains the minimum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios less than this value will not be used; instead, the minimum water flow rate ratio specified here will be used by the model and a warning will be issued.</p>
          <h3 id="field-maximum-water-flow-rate-ratio-1">Field: Maximum Water Flow Rate Ratio<a href="#field-maximum-water-flow-rate-ratio-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-water-flow-rate-ratio-1-p1">This numeric field contains the maximum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios greater than this value will not be used; instead, the maximum water flow rate ratio specified here will be used by the model and a warning will be issued.</p>
          <h3 id="field-maximum-liquid-to-gas-ratio">Field: Maximum Liquid to Gas Ratio<a href="#field-maximum-liquid-to-gas-ratio" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-liquid-to-gas-ratio-p1">This numeric field contains the maximum liquid-to-gas ratio (ratio of actual water flow rate ratio [capped to be within the minimum/maximum water flow rate ratio defined above as necessary] to actual air flow rate ratio) to be used by the empirical model. If the liquid-to-gas ratio is greater than this value the actual liquid to gas ratio is still passed to the empirical model but a warning will be issued.</p>
          <h3 id="field-coefficient-1-to-27">Field: Coefficient 1 to 27<a href="#field-coefficient-1-to-27" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-coefficient-1-to-27-p1">These numeric fields contain the coefficients to be used by the YorkCalc approach temperature correlation shown above.</p>
          <p id="field-coefficient-1-to-27-p2">An example IDF specification for this object is shown below:</p>
          <pre><code>CoolingTowerPerformance:YorkCalc
 YorkCalc Default Tower Model, !- Tower Model Coefficient Name
     -34.4,              !- Minimum Inlet Air Wet-Bulb Temperature {C}
     26.6667,            !- Maximum Inlet Air Wet-Bulb Temperature {C}
     1.1111,             !- Minimum Range Temperature {C}
     22.2222,            !- Maximum Range Temperature {C}
     1.1111,             !- Minimum Approach Temperature {C}
     40.0,               !- Maximum Approach Temperature {C}
     0.75,               !- Minimum Water Flow Rate Ratio
     1.25,               !- Maximum Water Flow Rate Ratio
     8.0,                !- Maximum Liquid to Gas Ratio
    -0.359741205,                     !- Coefficient 1
    -0.055053608,                     !- Coefficient 2
     0.0023850432,                    !- Coefficient 3
     0.173926877,                     !- Coefficient 4
    -0.0248473764,                    !- Coefficient 5
     0.00048430224,                   !- Coefficient 6
    -0.005589849456,                  !- Coefficient 7
     0.0005770079712,                 !- Coefficient 8
    -0.00001342427256,                !- Coefficient 9
     2.84765801111111,                !- Coefficient 10
    -0.121765149,                     !- Coefficient 11
     0.0014599242,                    !- Coefficient 12
     1.680428651,                     !- Coefficient 13
    -0.0166920786,                    !- Coefficient 14
    -0.0007190532,                    !- Coefficient 15
    -0.025485194448,                  !- Coefficient 16
     0.0000487491696,                 !- Coefficient 17
     0.00002719234152,                !- Coefficient 18
    -0.0653766255555556,              !- Coefficient 19
    -0.002278167,                     !- Coefficient 20
     0.0002500254,                    !- Coefficient 21
    -0.0910565458,                    !- Coefficient 22
     0.00318176316,                   !- Coefficient 23
     0.000038621772,                  !- Coefficient 24
    -0.0034285382352,                 !- Coefficient 25
     0.00000856589904,                !- Coefficient 26
    -0.000001516821552;               !- Coefficient 27</code></pre>
          <h2 id="coolingtowerperformanceyorkcalc-outputs">CoolingTowerPerformance:YorkCalc Outputs<a href="#coolingtowerperformanceyorkcalc-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="coolingtowerperformanceyorkcalc-outputs-p1">No additional cooling tower output variables are output when this object is used.</p>
          <h2 id="evaporativefluidcoolersinglespeed">EvaporativeFluidCooler:SingleSpeed<a href="#evaporativefluidcoolersinglespeed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="evaporativefluidcoolersinglespeed-p1">Evaporative fluid coolers are components that may be assigned to condenser loops. The Evaporative fluid cooler is modeled as a counter flow heat exchanger with single-speed fans (induced draft configuration). The user must define fluid cooler performance via one of three methods: design heat transfer coefficient-area product (UA) and design water flow rate, or standard fluid cooler design capacity at a specific rating point or design capacity at non standard conditions. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified.</p>
          <p id="evaporativefluidcoolersinglespeed-p2">The evaporative fluid cooler seeks to maintain the temperature of the water exiting the evaporative fluid cooler at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the <a href="page-022.html#condenserloop">CondenserLoop</a> object. The model first checks to see whether inlet water temperature is at or below the set point. If so, then the fluid cooler fan is not turned on and all the flow goes through bypass. If the inlet water temperature is above the set point then the fluid cooler fan is turned on to reduce the exiting water temperature to the set point. If the capacity control is FanCycling, the model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan on for the entire simulation timestep and fluid cooler fan off for the entire simulation timestep). Cyclic losses are not taken into account. If the capacity control is FluidBypass, the model determines the fraction of water flow to be bypassed while the remaining water goes through the fluid cooler cooling media and gets cooled, then the two water flows mix to meet the setpoint temperature. In this case, the fan runs at full speed for the entire timestep.</p>
          <p id="evaporativefluidcoolersinglespeed-p3">Evaporative fluid coolers consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the fluid coolers. For this purpose, the last seven input fields can either be provided in the input or if nothing is specified then the default values for these fields will be used. These fields provide the methods of controlling details of the water consumption calculations. The user can specify connections to the rest of the building’s water system by providing the name of a water storage tanks (i.e. <a href="page-056.html#waterusestorage">WaterUse:Storage</a> objects). The schematic of the system is shown below:</p>
          <div class="figure">
          <p><img src="media/image183.png" alt="Schematic diagram for evaporative fluid cooler"> Schematic diagram for evaporative fluid cooler</p>
          </div>
          <p id="evaporativefluidcoolersinglespeed-p4">Where,</p>
          <p id="evaporativefluidcoolersinglespeed-p5">h = Enthalpy (j/kg-K)</p>
          <p id="evaporativefluidcoolersinglespeed-p6">m = mass flow rate (kg/s)</p>
          <p id="evaporativefluidcoolersinglespeed-p7">Subscripts</p>
          <p id="evaporativefluidcoolersinglespeed-p8">a = air</p>
          <p id="evaporativefluidcoolersinglespeed-p9">w = water</p>
          <p id="evaporativefluidcoolersinglespeed-p10">wb = wet-bulb</p>
          <p id="evaporativefluidcoolersinglespeed-p11">in = inlet</p>
          <p id="evaporativefluidcoolersinglespeed-p12">out= outlet</p>
          <h3 id="field-name-4">Field: Name<a href="#field-name-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-4-p1">This alpha field contains the identifying name for the fluid cooler.</p>
          <h3 id="field-water-inlet-node-name-3">Field: Water Inlet Node Name<a href="#field-water-inlet-node-name-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-inlet-node-name-3-p1">This alpha field contains the identifying name for the fluid cooler’s water inlet node.</p>
          <h3 id="field-water-outlet-node-name-3">Field: Water Outlet Node Name<a href="#field-water-outlet-node-name-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-outlet-node-name-3-p1">This alpha field contains the identifying name for the fluid cooler’s water outlet node.</p>
          <h3 id="field-design-air-flow-rate-2">Field: Design Air Flow Rate<a href="#field-design-air-flow-rate-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-air-flow-rate-2-p1">This numeric field contains the design air flow rate induced by the fluid cooler fan in m<sup>3</sup>/s. The field must contain a value greater than zero regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for autosizing calculations.</p>
          <h3 id="field-fan-power-at-design-air-flow-rate">Field: Fan Power at Design Air Flow Rate<a href="#field-fan-power-at-design-air-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fan-power-at-design-air-flow-rate-p1">This numeric field contains the fan power (in watts) at the design air flow rate specified in the previous field. The field must contain a value greater than zero regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for autosizing calculations.</p>
          <h3 id="field-design-spray-water-flow-rate">Field: Design Spray Water Flow Rate<a href="#field-design-spray-water-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-spray-water-flow-rate-p1">This numeric field contains the design spray water flow rate through the fluid cooler in m<sup>3</sup>/s. A value greater than zero must be specified regardless of the performance input method,</p>
          <h3 id="field-performance-input-method-2">Field: Performance Input Method<a href="#field-performance-input-method-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-performance-input-method-2-p1">This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “StandardDesignCapacity” or “UserSpecifiedDesignCapacity”.</p>
          <h3 id="field-outdoor-air-inlet-node-name-3">Field: Outdoor Air Inlet Node Name<a href="#field-outdoor-air-inlet-node-name-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-outdoor-air-inlet-node-name-3-p1">This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the fluid cooler. If this field is left blank, the outdoor air conditions entering the fluid cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an <a href="page-028.html#outdoorairnode">OutdoorAir:Node</a> object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an <a href="page-028.html#outdoorairnodelist">OutdoorAir:NodeList</a> object where the outdoor air conditions are taken directly from the weather data.</p>
          <h3 id="field-standard-design-capacity">Field: Standard Design Capacity<a href="#field-standard-design-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-standard-design-capacity-p1">This numeric input field contains the heat rejection capacity of the fluid cooler in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). 125% of this capacity gives the actual fluid cooler heat rejection at these operating conditions (based on historical assumption that the evaporative fluid cooler must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). This field is only used for performance input method =”StandardDesignCapacity”. For other input methods this field is ignored. The standard conditions mentioned above for “standard design capacity” are already specified in the EnergyPlus. So the input fields such as design entering water temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if provided in the input, will be ignored for the StandardDesignCapacity performance input method. Also, the standard conditions are for water as a fluid type so this performance input method can only be used with water as a fluid type (ref. <a href="page-022.html#condenserloop">CondenserLoop</a> object).</p>
          <h3 id="field-u-factor-times-area-value-at-design-air-flow-rate-1">Field: U-factor Times Area Value at Design Air Flow Rate<a href="#field-u-factor-times-area-value-at-design-air-flow-rate-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-design-air-flow-rate-1-p1">This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design fluid cooler UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing), the fluid cooler inlet air dry-bulb and wetbulb temperature are taken from the input. This field is only used for performance input method =” UFactorTimesAreaAndDesignWaterFlowRate”. For other performance input methods, this field is ignored.</p>
          <h3 id="field-design-water-flow-rate-3">Field: Design Water Flow Rate<a href="#field-design-water-flow-rate-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-water-flow-rate-3-p1">This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. This field is ignored for the “StandardDesignCapacity” performance input method. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing).</p>
          <h3 id="field-user-specified-design-capacity">Field: User Specified Design Capacity<a href="#field-user-specified-design-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-user-specified-design-capacity-p1">This numeric input field contains the heat rejection capacity of the fluid cooler in watts. Design conditions for this capacity i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and entering water temperature must be provided in the input. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
          <h3 id="field-design-entering-water-temperature">Field: Design Entering Water Temperature<a href="#field-design-entering-water-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-water-temperature-p1">This numeric field contains entering water temperature at nominal conditions in degrees Celsius. The design entering water temperature must be greater than the design entering air temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
          <h3 id="field-design-entering-air-temperature">Field: Design Entering Air Temperature<a href="#field-design-entering-air-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-air-temperature-p1">This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. The design entering air temperature must be greater than the design entering air wet-bulb temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
          <h3 id="field-design-entering-air-wet-bulb-temperature">Field: Design Entering Air Wet-bulb Temperature<a href="#field-design-entering-air-wet-bulb-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-air-wet-bulb-temperature-p1">This numeric field contains entering air wetbulb temperature at nominal conditions in degrees Celsius. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
          <h3 id="field-capacity-control-1">Field: Capacity Control<a href="#field-capacity-control-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-capacity-control-1-p1">This alpha field contains the cooling capacity control for the evaporative fluid cooler. Two choices are available: FanCycling and FluidBypass. During part-load conditions, there are two ways to maintain the exiting water temperature at the setpoint: either cycling the evaporative fluid cooler fan, or bypassing portion of the evaporative fluid cooler water with a three-way valve. For FluidBypass, the evaporative fluid cooler fan still runs at full speed for the entire timestep, but only portion of the water flow goes through the evaporative fluid cooler media to get cooled while the remaining portion of the water flow gets bypassed. Two water flows then mix at the common water sump to meet the setpoint temperature.</p>
          <h3 id="field-sizing-factor-1">Field: Sizing Factor<a href="#field-sizing-factor-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-sizing-factor-1-p1">This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature. For this component the inputs that would be altered by the sizing factor are:</p>
          <p id="field-sizing-factor-1-p2">1.Design Water Flow Rate;</p>
          <p id="field-sizing-factor-1-p3">2.Design Air Flow Rate;</p>
          <p id="field-sizing-factor-1-p4">3.Fan Power at Design Air Flow Rate;</p>
          <p id="field-sizing-factor-1-p5">4.U-Factor Times Area Value at Design Air Flow Rate;</p>
          <p id="field-sizing-factor-1-p6">Note that the U-Factor Times Area Value at Design Air Flow Rate is not multiplied by the Sizing Factor. Instead the design evaporative fluid cooler load is multiplied by the sizing factor and the design UA then calculated as usual.</p>
          <h3 id="field-evaporation-loss-mode-3">Field: Evaporation Loss Mode<a href="#field-evaporation-loss-mode-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-mode-3-p1">This field is used to choose which method is used to model the amount of water evaporated by the evaporative fluid cooler. There are two options: LossFactor or SaturatedExit. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the evaporative fluid cooler is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the evaporative fluid cooler model (and does not require additional user input).</p>
          <h3 id="field-evaporation-loss-factor-3">Field: Evaporation Loss Factor<a href="#field-evaporation-loss-factor-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-factor-3-p1">This field is used to specify the rate of water evaporated from the evaporative fluid cooler and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Empirical correlation is used to calculate default loss factor if it not explicitly specified in the input file.</p>
          <h3 id="field-drift-loss-percent-3">Field: Drift Loss Percent<a href="#field-drift-loss-percent-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-drift-loss-percent-3-p1">This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.</p>
          <h3 id="field-blowdown-calculation-mode-3">Field: Blowdown Calculation Mode<a href="#field-blowdown-calculation-mode-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-calculation-mode-3-p1">This field specifies which method is used to determine blowdown rates. There two options ConcentrationRatio or ScheduledRate. The choice will determine which of the two models below is used. The default is ConcentrationRatio.</p>
          <h3 id="field-blowdown-concentration-ratio-3">Field: Blowdown Concentration Ratio<a href="#field-blowdown-concentration-ratio-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-concentration-ratio-3-p1">This field is used to dynamically adjust the rate of blowdown in the evaporative fluid cooler as a function of the rate of evaporation. Blowdown is water intentionally drained from the evaporative fluid cooler in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.</p>
          <h3 id="field-blowdown-makeup-water-usage-schedule-name-3">Field: Blowdown Makeup Water Usage Schedule Name<a href="#field-blowdown-makeup-water-usage-schedule-name-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-makeup-water-usage-schedule-name-3-p1">This alpha field contains the name of the schedule used to define the amount of water (m3/s) flushed from the basin on a periodic basis to purge the evaporative fluid cooler of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the evaporative fluid cooler is active and water is flowing through the evaporative fluid cooler (regardless of the water usage defined by this schedule).</p>
          <h3 id="field-supply-water-storage-tank-name-3">Field: Supply Water Storage Tank Name<a href="#field-supply-water-storage-tank-name-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-supply-water-storage-tank-name-3-p1">This field is optional. It is used to describe where the evaporative fluid cooler obtains water used for evaporative cooling. If blank or omitted, then the evaporative fluid cooler will obtain water directly from the mains. If the name of a <a href="page-056.html#waterusestorage">WaterUse:Storage</a> object is used here, then the evaporative fluid cooler will obtain its water from that tank. If a tank is specified, the evaporative fluid cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the evaporative fluid cooler needs, then the evaporative fluid cooler will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
          <p id="field-supply-water-storage-tank-name-3-p2">An IDF specification for this object is shown below:</p>
          <p id="field-supply-water-storage-tank-name-3-p3"><a href="../input-output-reference/page-026.html#evaporativefluidcoolersinglespeed">EvaporativeFluidCooler:SingleSpeed,</a></p>
          <pre><code>ativeFluidCooler,         !- Name

Condenser EvaporativeFluidcooler Inlet Node,  !- Water Inlet Node Name

Condenser EvaporativeFluidcooler Outlet Node,  !- Water Outlet Node Name

3.02,                    !- Design Air Flow Rate {m3/s}

2250,                    !- Fan Power at Design Air Flow Rate {W}

0.002208,                !- Design Spray Water Flow Rate {m3/s}

UserSpecifiedDesignCapacity,                        !- Performance Input Method

,                        !- Outdoor Air Inlet Node Name

,                        !- Standard Design Capacity {W}

,                        !- U-factor Times Area Value at Design Air Flow Rate {W/K}

0.001703,                !- Design Water Flow Rate {m3/s}

87921,                   !- User Specified Design Capacity {W}

46.11,                   !- Design Entering Water Temperature {C}

35,                      !- Design Entering Air Temperature {C}

25.6;                    !- Design Entering Air Wet-bulb Temperature {C}</code></pre>
          <h2 id="single-speed-evaporative-fluid-cooler-outputs">Single Speed Evaporative Fluid Cooler Outputs<a href="#single-speed-evaporative-fluid-cooler-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Cooling Tower Fan Electric Power [W]
HVAC,Sum,Cooling Tower Fan Electric Energy [J]
HVAC,Average,Cooling Tower Heat Transfer Rate [W]
HVAC,Average,Cooling Tower Inlet Temperature [C]
HVAC,Average,Cooling Tower Outlet Temperature [C]
HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]
HVAC,Average,Cooling Tower Bypass Fraction []
HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Make Up Water Volume [m3]
HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]
HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]
HVAC,Sum,Evaporative Fluid Cooler Water Drift [m3]
HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]
HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]
If Supply Water Storage Tank Name is specified:
HVAC,Average,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]
HVAC,Average,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]</code></pre>
          <h3 id="cooling-tower-fan-electric-power-w-3">Cooling Tower Fan Electric Power [W]<a href="#cooling-tower-fan-electric-power-w-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-power-w-3-p1">The average electric power consumption of the fluid cooler fan in Watts for the timestep being reported.</p>
          <h3 id="cooling-tower-fan-electric-energy-j-3">Cooling Tower Fan Electric Energy [J]<a href="#cooling-tower-fan-electric-energy-j-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-energy-j-3-p1">Fan energy use in Joules. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
          <h3 id="cooling-tower-heat-transfer-rate-w-3">Cooling Tower Heat Transfer Rate [W]<a href="#cooling-tower-heat-transfer-rate-w-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-heat-transfer-rate-w-3-p1">This is the average rate, in Watts, at which heat is removed from the condenser water loop by the fluid cooler for the time step being reported.</p>
          <h3 id="cooling-tower-inlet-temperature-c-3">Cooling Tower Inlet Temperature [C]<a href="#cooling-tower-inlet-temperature-c-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-inlet-temperature-c-3-p1">The fluid temperature at the fluid cooler inlet in degrees Celsius.</p>
          <h3 id="cooling-tower-outlet-temperature-c-3">Cooling Tower Outlet Temperature [C]<a href="#cooling-tower-outlet-temperature-c-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-outlet-temperature-c-3-p1">The fluid temperature at the fluid cooler outlet in degrees Celsius.</p>
          <h3 id="cooling-tower-mass-flow-rate-kgs-3">Cooling Tower Mass Flow Rate [kg/s]<a href="#cooling-tower-mass-flow-rate-kgs-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-mass-flow-rate-kgs-3-p1">The average fluid mass flow rate through the fluid cooler in kg/s for the time step being reported.</p>
          <h3 id="cooling-tower-bypass-fraction-1">Cooling Tower Bypass Fraction []<a href="#cooling-tower-bypass-fraction-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-bypass-fraction-1-p1">This output is the average fluid bypass fraction for the time step being reported. See Capacity Control input field.</p>
          <h3 id="cooling-tower-make-up-water-volume-flow-rate-m3s-3">Cooling Tower Make Up Water Volume Flow Rate [m3/s]<a href="#cooling-tower-make-up-water-volume-flow-rate-m3s-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-make-up-water-volume-m3-3">Cooling Tower Make Up Water Volume [m3]<a href="#cooling-tower-make-up-water-volume-m3-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-water-volume-m3-3-p1">These outputs are the external spray water consumed by the evaporative fluid cooler. This is the total of evaporation, drift, and blowdown.</p>
          <h3 id="cooling-tower-water-evaporation-volume-flow-rate-m3s-3">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]<a href="#cooling-tower-water-evaporation-volume-flow-rate-m3s-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-evaporation-volume-m3-3">Cooling Tower Water Evaporation Volume [m3]<a href="#cooling-tower-water-evaporation-volume-m3-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-flow-rate-m3s-3">Cooling Tower Water Drift Volume Flow Rate [m3/s]<a href="#cooling-tower-water-drift-volume-flow-rate-m3s-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-m3-3">Cooling Tower Water Drift Volume [m3]<a href="#cooling-tower-water-drift-volume-m3-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-flow-rate-m3s-3">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]<a href="#cooling-tower-water-blowdown-volume-flow-rate-m3s-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-m3-3">Cooling Tower Water Blowdown Volume [m3]<a href="#cooling-tower-water-blowdown-volume-m3-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-water-blowdown-volume-m3-3-p1">These outputs provide the breakdown of the different components of water use during fluid cooler operation.</p>
          <h3 id="cooling-tower-make-up-mains-water-volume-m3-3">Cooling Tower Make Up Mains Water Volume [m3]<a href="#cooling-tower-make-up-mains-water-volume-m3-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-mains-water-volume-m3-3-p1">The volume of make up water provided by the mains in cubic meters. If no Supply Water Storage Tank is specified, then all fluid cooler make up water is provided by the mains (same as Cooling Tower Make Up Water Volume). If a Supply Water Storage Tank is specified, then the make up from the mains only occurs when sufficient water supply is not available from the tank (same as Evaporative Fluid Cooler Water Starved by Storage Tank). This output variable is metered on HeatRejection:MainsWater, MainsWater:Plant and MainsWater:Facility.</p>
          <h3 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s-3">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-storage-tank-water-volume-flow-rate-m3s-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-storage-tank-water-volume-m3-3">Cooling Tower Storage Tank Water Volume [m3]<a href="#cooling-tower-storage-tank-water-volume-m3-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-storage-tank-water-volume-m3-3-p1">These are the rate and volume of water provided by the Supply Water Storage Tank.</p>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-3">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-m3-3">Cooling Tower Starved Storage Tank Water Volume [m3]<a href="#cooling-tower-starved-storage-tank-water-volume-m3-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-starved-storage-tank-water-volume-m3-3-p1">These are the rate and volume of water the Supply Water Storage Tank was not able to provide. The starved water is assumed to come from the mains. The fluid cooler’s operation is not affected by a lack of storage tank water.</p>
          <h2 id="evaporativefluidcoolertwospeed">EvaporativeFluidCooler:TwoSpeed<a href="#evaporativefluidcoolertwospeed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="evaporativefluidcoolertwospeed-p1">The two-speed evaporative fluid cooler is modeled in a similar fashion to the single-speed evaporative fluid cooler. The evaporative fluid cooler is modeled as a counter flow heat exchanger with two-speed fan (induced draft configuration. See schematic diagram in <a href="../input-output-reference/page-026.html#evaporativefluidcoolersinglespeed">EvaporativeFluidCooler:SingleSpeed</a> section). The user must define fluid cooler performance via one of the three methods: design heat transfer coefficient-area product (UA) and design water flow rate, or standard fluid cooler design capacity at a specific rating point or design capacity at non standard conditions. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified.</p>
          <p id="evaporativefluidcoolertwospeed-p2">The evaporative fluid cooler seeks to maintain the temperature of the water exiting the evaporative fluid cooler at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the <a href="page-022.html#condenserloop">CondenserLoop</a> object. The model first checks to see whether inlet water temperature is at or below the set point. If so, then the fluid cooler fan is not turned on and all the flow goes through bypass. If the inlet water temperature is above the set point then the fluid cooler fan is turned on at low speed to reduce the exiting water temperature to the set point. If operating the fluid cooler fan at low speed does not reduce the exiting water temperature to the set point, then the fluid cooler fan is increased to its high speed.</p>
          <p id="evaporativefluidcoolertwospeed-p3">The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan at high speed for the entire simulation timestep and fluid cooler fan at low speed for the entire simulation timestep, or fluid cooler fan at low speed for the entire simulation timestep and fluid cooler fan off for the entire simulation timestep). Cyclic losses are not taken into account.</p>
          <p id="evaporativefluidcoolertwospeed-p4">Evaporative fluid coolers consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the evaporative fluid coolers. For this purpose, the last seven input fields can either be provided in the input or if nothing is specified then the default values for these fields will be used. These fields provide methods of controlling details of the water consumption calculations. The user can specify connections to the rest of the buildings water system by providing the name of a water storage tanks (i.e. <a href="page-056.html#waterusestorage">WaterUse:Storage</a> objects).</p>
          <h3 id="field-name-5">Field: Name<a href="#field-name-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-5-p1">This alpha field contains the identifying name for the fluid cooler.</p>
          <h3 id="field-water-inlet-node-name-4">Field: Water Inlet Node Name<a href="#field-water-inlet-node-name-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-inlet-node-name-4-p1">This alpha field contains the identifying name for the fluid cooler’s water inlet node.</p>
          <h3 id="field-water-outlet-node-name-4">Field: Water Outlet Node Name<a href="#field-water-outlet-node-name-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-outlet-node-name-4-p1">This alpha field contains the identifying name for the fluid cooler’s water outlet node.</p>
          <h3 id="field-air-flow-rate-at-high-fan-speed-1">Field: Air Flow Rate at High Fan Speed<a href="#field-air-flow-rate-at-high-fan-speed-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-air-flow-rate-at-high-fan-speed-1-p1">This numeric field contains the fluid cooler air flow rate at high fan speed in m<sup>3</sup>/s. A value greater than zero must be defined regardless of fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for fluid cooler autosizing.</p>
          <h3 id="field-fan-power-at-high-fan-speed">Field: Fan Power at High Fan Speed<a href="#field-fan-power-at-high-fan-speed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fan-power-at-high-fan-speed-p1">This numeric field contains the fan power (in Watts) at the high-speed air flow rate specified in the previous field. A value greater than zero must be specified regardless of fluid cooler performance input method, or this field can be autosized. See Engineering Reference document for fluid cooler autosizing.</p>
          <h3 id="field-air-flow-rate-at-low-fan-speed-1">Field: Air Flow Rate at Low Fan Speed<a href="#field-air-flow-rate-at-low-fan-speed-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-air-flow-rate-at-low-fan-speed-1-p1">This numeric field contains the fluid cooler air flow rate at low fan speed in m<sup>3</sup>/s. This value must be greater than zero, less than the value specified for the field “Air Flow Rate at High Fan Speed”. This field may be autosized, in which case it is set to 50% of the “Air Flow Rate at High Fan Speed”.</p>
          <h3 id="field-fan-power-at-low-fan-speed">Field: Fan Power at Low Fan Speed<a href="#field-fan-power-at-low-fan-speed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fan-power-at-low-fan-speed-p1">This numeric field contains the fan power (in Watts) at the low-speed air flow rate specified in the previous field. This value must be specified greater than zero or the field may be autosized, in which case it is set to 16% of the “Fan Power at High Fan Speed”.</p>
          <h3 id="field-design-spray-water-flow-rate-1">Field: Design Spray Water Flow Rate<a href="#field-design-spray-water-flow-rate-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-spray-water-flow-rate-1-p1">This numeric field contains the design spray water flow rate through the fluid cooler in m<sup>3</sup>/s. This input field must be specified for all the performance input methods.</p>
          <h3 id="field-performance-input-method-3">Field: Performance Input Method<a href="#field-performance-input-method-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-performance-input-method-3-p1">This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “StandardDesignCapacity” or “UserSpecifiedDesignCapacity”.</p>
          <h3 id="field-outdoor-air-inlet-node-name-4">Field: Outdoor Air Inlet Node Name<a href="#field-outdoor-air-inlet-node-name-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-outdoor-air-inlet-node-name-4-p1">This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the fluid cooler. If this field is left blank, the outdoor air conditions entering the fluid cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an <a href="page-028.html#outdoorairnode">OutdoorAir:Node</a> object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an <a href="page-028.html#outdoorairnodelist">OutdoorAir:NodeList</a> object where the outdoor air conditions are taken directly from the weather data.</p>
          <h3 id="field-high-speed-standard-design-capacity">Field: High-Speed Standard Design Capacity<a href="#field-high-speed-standard-design-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-high-speed-standard-design-capacity-p1">This numeric input field contains the heat rejection capacity of the fluid cooler in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). 125% of this capacity gives the actual fluid cooler heat rejection at these operating conditions (based on historical assumption that the evaporative fluid cooler must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). This field is only used for performance input method =”StandardDesignCapacity”. For other input methods this field is ignored. The standard conditions mentioned above for “standard design capacity” are already specified in the EnergyPlus. So the input fields such as design entering water temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if provided in the input, will be ignored for the StandardDesignCapacity performance input method. Also, the standard conditions are for water as a fluid type so this performance input method can only be used with water as a fluid type (ref. <a href="page-022.html#condenserloop">CondenserLoop</a> object).</p>
          <h3 id="field-low-speed-standard-design-capacity">Field: Low-Speed Standard Design Capacity<a href="#field-low-speed-standard-design-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-low-speed-standard-design-capacity-p1">This numeric input field contains the heat rejection capacity of the fluid cooler in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). 125% of this capacity gives the actual fluid cooler heat rejection at these operating conditions (based on historical assumption that the evaporative fluid cooler must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). This field is only used for performance input method =”StandardDesignCapacity”. For other input methods this field is ignored. The standard conditions mentioned above for “standard design capacity” are already specified in the EnergyPlus. So the input fields such as design entering water temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if provided in the input, will be ignored for the StandardDesignCapacity performance input method. Also, the standard conditions are for water as a fluid type so this performance input method can only be used with water as a fluid type (ref. <a href="page-022.html#condenserloop">CondenserLoop</a> object). The value specified for this field must be greater than zero but less than the value specified for the field “High-Speed Standard Design Capacity”.</p>
          <h3 id="field-u-factor-times-area-value-at-high-fan-speed-1">Field: U-factor Times Area Value at High Fan Speed<a href="#field-u-factor-times-area-value-at-high-fan-speed-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-high-fan-speed-1-p1">This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the high speed design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 2,100,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design fluid cooler UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing), the fluid cooler inlet air dry-bulb and wetbulb temperature are taken from the input. This field is only used for performance input method =” UFactorTimesAreaAndDesignWaterFlowRate”. For other input methods this field is ignored.</p>
          <h3 id="field-u-factor-times-area-value-at-low-fan-speed-1">Field: U-factor Times Area Value at Low Fan Speed<a href="#field-u-factor-times-area-value-at-low-fan-speed-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-low-fan-speed-1-p1">This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the low speed design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 and less than the value specified for the field “U-Factor Times Area Value at High Fan Speed” must be defined. This field may be autosized, in which case it is set to 60% of the “U-Factor Times Area Value at High Fan Speed”. This field is only used for performance input method =” UFactorTimesAreaAndDesignWaterFlowRate”. For other input methods this field is ignored.</p>
          <h3 id="field-design-water-flow-rate-4">Field: Design Water Flow Rate<a href="#field-design-water-flow-rate-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-water-flow-rate-4-p1">This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. This field is ignored for the “StandardDesignCapacity” performance input method. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing).</p>
          <h3 id="field-high-speed-user-specified-design-capacity">Field: High-Speed User Specified Design Capacity<a href="#field-high-speed-user-specified-design-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-high-speed-user-specified-design-capacity-p1">This numeric input field contains the heat rejection capacity of the fluid cooler in watts. Design conditions for this capacity i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and entering water temperature must be provided in the input. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
          <h3 id="field-low-speed-user-specified-design-capacity">Field: Low-Speed User Specified Design Capacity<a href="#field-low-speed-user-specified-design-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-low-speed-user-specified-design-capacity-p1">This numeric input field contains the heat rejection capacity of the fluid cooler in watts. Design conditions for this capacity i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and entering water temperature must be provided in the input. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
          <h3 id="field-design-entering-water-temperature-1">Field: Design Entering Water Temperature<a href="#field-design-entering-water-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-water-temperature-1-p1">This numeric field contains entering water temperature at nominal conditions in degrees Celsius. The design entering water temperature must be greater than the design entering air temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
          <h3 id="field-design-entering-air-temperature-1">Field: Design Entering Air Temperature<a href="#field-design-entering-air-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-air-temperature-1-p1">This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. The design entering air temperature must be greater than the design entering air wet-bulb temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
          <h3 id="field-design-entering-air-wet-bulb-temperature-1">Field: Design Entering Air Wet-bulb Temperature<a href="#field-design-entering-air-wet-bulb-temperature-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-air-wet-bulb-temperature-1-p1">This numeric field contains entering air wetbulb temperature at nominal conditions in degrees Celsius. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
          <h3 id="field-sizing-factor-2">Field: Sizing Factor<a href="#field-sizing-factor-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-sizing-factor-2-p1">This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature. For this component the inputs that would be altered by the sizing factor are:</p>
          <p id="field-sizing-factor-2-p2">Design Water Flow Rate;</p>
          <p id="field-sizing-factor-2-p3">Air Flow Rate at High Fan Speed;</p>
          <p id="field-sizing-factor-2-p4">Fan Power at High Fan Speed;</p>
          <p id="field-sizing-factor-2-p5">U-Factor Times Area Value at High Fan Speed;</p>
          <p id="field-sizing-factor-2-p6">Air Flow Rate at Low Fan Speed;</p>
          <p id="field-sizing-factor-2-p7">Fan Power at Low Fan Speed;</p>
          <p id="field-sizing-factor-2-p8">U-Factor Times Area Value at Low Fan Speed;</p>
          <p id="field-sizing-factor-2-p9">Note that the U-Factor Times Area Value at High Fan Speed is not multiplied by the Sizing Factor. Instead the design evaporative fluid cooler load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to 60% of the full load design UA.</p>
          <h3 id="field-evaporation-loss-mode-4">Field: Evaporation Loss Mode<a href="#field-evaporation-loss-mode-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-mode-4-p1">This field is used to choose which method is used to model the amount of water evaporated by the evaporative fluid cooler. There are two options: LossFactor or SaturatedExit. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the evaporative fluid cooler is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the evaporative fluid cooler model (and does not require additional user input).</p>
          <h3 id="field-evaporation-loss-factor-4">Field: Evaporation Loss Factor<a href="#field-evaporation-loss-factor-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-evaporation-loss-factor-4-p1">This field is used to specify the rate of water evaporated from the evaporative fluid cooler and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Empirical correlation is used to calculate default loss factor if it not explicitly specified in the input file.</p>
          <h3 id="field-drift-loss-percent-4">Field: Drift Loss Percent<a href="#field-drift-loss-percent-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-drift-loss-percent-4-p1">This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.</p>
          <h3 id="field-blowdown-calculation-mode-4">Field: Blowdown Calculation Mode<a href="#field-blowdown-calculation-mode-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-calculation-mode-4-p1">This field specifies which method is used to determine blowdown rates. There two options ConcentrationRatio or ScheduledRate. The choice will determine which of the two models below is used. The default is ConcentrationRatio.</p>
          <h3 id="field-blowdown-concentration-ratio-4">Field: Blowdown Concentration Ratio<a href="#field-blowdown-concentration-ratio-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-concentration-ratio-4-p1">This field is used to dynamically adjust the rate of blowdown in the evaporative fluid cooler as a function of the rate of evaporation. Blowdown is water intentionally drained from the evaporative fluid cooler in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.</p>
          <h3 id="field-blowdown-makeup-water-usage-schedule-name-4">Field: Blowdown Makeup Water Usage Schedule Name<a href="#field-blowdown-makeup-water-usage-schedule-name-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-blowdown-makeup-water-usage-schedule-name-4-p1">This alpha field contains the name of the schedule used to define the amount of water (m3/s) flushed from the basin on a periodic basis to purge the evaporative fluid cooler of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the evaporative fluid cooler is active and water is flowing through the evaporative fluid cooler (regardless of the water usage defined by this schedule).</p>
          <h3 id="field-supply-water-storage-tank-name-4">Field: Supply Water Storage Tank Name<a href="#field-supply-water-storage-tank-name-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-supply-water-storage-tank-name-4-p1">This field is optional. It is used to describe where the evaporative fluid cooler obtains water used for evaporative cooling. If blank or omitted, then the evaporative fluid cooler will obtain water directly from the mains. If the name of a <a href="page-056.html#waterusestorage">WaterUse:Storage</a> object is used here, then the evaporative fluid cooler will obtain its water from that tank. If a tank is specified, the evaporative fluid cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the evaporative fluid cooler needs, then the evaporative fluid cooler will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
          <p id="field-supply-water-storage-tank-name-4-p2">Examples of an IDF specification for this object are shown below:</p>
          <pre><code>EvaporativeFluidCooler:TwoSpeed,
    Big EvaporativeFluidCooler,         !- Name
    Condenser EvaporativeFluidcooler Inlet Node,  !- Water Inlet Node Name
    Condenser EvaporativeFluidcooler Outlet Node,  !- Water Outlet Node Name
    9.911,                   !- Air Flow Rate at High Fan Speed {m3/s}
    autosize,                !- Fan Power at High Fan Speed {W}
    4.911,                   !- Air Flow Rate at Low Fan Speed {m3/s}
    autosize,                !- Fan Power at Low Fan Speed {W}
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UserSpecifiedDesignCapacity,                        !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- High-Speed Standard Design Capacity {W}
    ,                        !- Low-Speed Standard Design Capacity {W}
    ,                        !- U-factor Times Area Value at High Fan Speed {W/K}
    ,                        !- U-factor Times Area Value at Low Fan Speed {W/K}
    0.001703,                !- Design Water Flow Rate {m3/s}
    87921,                   !- High-Speed User Specified Design Capacity {W}
    47921,                   !- Low-Speed User Specified Design Capacity {W}
    46.11,                   !- Design Entering Water Temperature {C}
    35,                      !- Design Entering Air Temperature {C}
    25.6;                    !- Design Entering Air Wet-bulb Temperature {C}</code></pre>
          <h2 id="two-speed-evaporative-fluid-cooler-outputs">Two Speed Evaporative Fluid Cooler Outputs<a href="#two-speed-evaporative-fluid-cooler-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Cooling Tower Fan Electric Power [W]
HVAC,Sum,Cooling Tower Fan Electric Energy [J]
HVAC,Average,Cooling Tower Heat Transfer Rate [W]
HVAC,Average,Cooling Tower Inlet Temperature [C]
HVAC,Average,Cooling Tower Outlet Temperature [C]
HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]
HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Make Up Water Volume [m3]
HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]
HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Drift Volume [m3]
HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]
HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]
If Supply Water Storage Tank Name is specified:
HVAC,Average,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]
HVAC,Average,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]
HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]</code></pre>
          <h3 id="cooling-tower-fan-electric-power-w-4">Cooling Tower Fan Electric Power [W]<a href="#cooling-tower-fan-electric-power-w-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-power-w-4-p1">The average electric power consumption of the fluid cooler fan in Watts for the timestep being reported.</p>
          <h3 id="cooling-tower-fan-electric-energy-j-4">Cooling Tower Fan Electric Energy [J]<a href="#cooling-tower-fan-electric-energy-j-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-energy-j-4-p1">Fan energy use in Joules. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
          <h3 id="cooling-tower-heat-transfer-rate-w-4">Cooling Tower Heat Transfer Rate [W]<a href="#cooling-tower-heat-transfer-rate-w-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-heat-transfer-rate-w-4-p1">This is the average rate, in Watts, at which heat is removed from the condenser water loop by the fluid cooler for the time step being reported.</p>
          <h3 id="cooling-tower-inlet-temperature-c-4">Cooling Tower Inlet Temperature [C]<a href="#cooling-tower-inlet-temperature-c-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-inlet-temperature-c-4-p1">The fluid temperature at the fluid cooler inlet in degrees Celsius.</p>
          <h3 id="cooling-tower-outlet-temperature-c-4">Cooling Tower Outlet Temperature [C]<a href="#cooling-tower-outlet-temperature-c-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-outlet-temperature-c-4-p1">The fluid temperature at the fluid cooler outlet in degrees Celsius.</p>
          <h3 id="cooling-tower-mass-flow-rate-kgs-4">Cooling Tower Mass Flow Rate [kg/s]<a href="#cooling-tower-mass-flow-rate-kgs-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-mass-flow-rate-kgs-4-p1">The average fluid mass flow rate through the fluid cooler in kg/s for the time step being reported.</p>
          <h3 id="cooling-tower-make-up-water-volume-flow-rate-m3s-4">Cooling Tower Make Up Water Volume Flow Rate [m3/s]<a href="#cooling-tower-make-up-water-volume-flow-rate-m3s-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-make-up-water-volume-m3-4">Cooling Tower Make Up Water Volume [m3]<a href="#cooling-tower-make-up-water-volume-m3-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-water-volume-m3-4-p1">These outputs are the external spray water consumed by the evaporative fluid cooler. This is the total of evaporation, drift, and blowdown.</p>
          <h3 id="cooling-tower-water-evaporation-volume-flow-rate-m3s-4">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]<a href="#cooling-tower-water-evaporation-volume-flow-rate-m3s-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-evaporation-volume-m3-4">Cooling Tower Water Evaporation Volume [m3]<a href="#cooling-tower-water-evaporation-volume-m3-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-flow-rate-m3s-4">Cooling Tower Water Drift Volume Flow Rate [m3/s]<a href="#cooling-tower-water-drift-volume-flow-rate-m3s-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-drift-volume-m3-4">Cooling Tower Water Drift Volume [m3]<a href="#cooling-tower-water-drift-volume-m3-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-flow-rate-m3s-4">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]<a href="#cooling-tower-water-blowdown-volume-flow-rate-m3s-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-water-blowdown-volume-m3-4">Cooling Tower Water Blowdown Volume [m3]<a href="#cooling-tower-water-blowdown-volume-m3-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-water-blowdown-volume-m3-4-p1">These outputs provide the breakdown of the different components of water use during fluid cooler operation.</p>
          <h3 id="cooling-tower-make-up-mains-water-volume-m3-4">Cooling Tower Make Up Mains Water Volume [m3]<a href="#cooling-tower-make-up-mains-water-volume-m3-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-make-up-mains-water-volume-m3-4-p1">The volume of make up water provided by the mains in cubic meters. If no Supply Water Storage Tank is specified, then all fluid cooler make up water is provided by the mains (same as Cooling Tower Make Up Water Volume). If a Supply Water Storage Tank is specified, then the make up from the mains only occurs when sufficient water supply is not available from the tank (same as Cooling Tower Starved Storage Tank Water Volume). This output variable is metered on HeatRejection:MainsWater, MainsWater:Plant and MainsWater:Facility.</p>
          <h3 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s-4">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-storage-tank-water-volume-flow-rate-m3s-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-storage-tank-water-volume-m3-4">Cooling Tower Storage Tank Water Volume [m3]<a href="#cooling-tower-storage-tank-water-volume-m3-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-storage-tank-water-volume-m3-4-p1">These are the rate and volume of water provided by the Supply Water Storage Tank.</p>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-4">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]<a href="#cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="cooling-tower-starved-storage-tank-water-volume-m3-4">Cooling Tower Starved Storage Tank Water Volume [m3]<a href="#cooling-tower-starved-storage-tank-water-volume-m3-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-starved-storage-tank-water-volume-m3-4-p1">These are the rate and volume of water the Supply Water Storage Tank was not able to provide. The starved water is assumed to come from the mains. The fluid cooler’s operation is not affected by a lack of storage tank water.</p>
          <h2 id="fluidcoolersinglespeed">FluidCooler:SingleSpeed<a href="#fluidcoolersinglespeed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="fluidcoolersinglespeed-p1">Fluid coolers are components that may be assigned to condenser loops. The Fluid cooler is modeled as a cross flow heat exchanger (both streams unmixed) with single-speed fans (induced draft configuration). The user must define fluid cooler performance via one of the two methods: design heat transfer coefficient-area product (UA) and design water flow rate, or nominal fluid cooler capacity at a specific rating point. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified.</p>
          <p id="fluidcoolersinglespeed-p2">The fluid cooler seeks to maintain the temperature of the water exiting the fluid cooler at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the <a href="page-022.html#condenserloop">CondenserLoop</a> object. The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan on for the entire simulation timestep and fluid cooler fan off for the entire simulation timestep). Cyclic losses are not taken into account.</p>
          <h3 id="field-name-6">Field: Name<a href="#field-name-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-6-p1">This alpha field contains the identifying name for the Fluid Cooler.</p>
          <h3 id="field-water-inlet-node-name-5">Field: Water Inlet Node Name<a href="#field-water-inlet-node-name-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-inlet-node-name-5-p1">This alpha field contains the identifying name for the Fluid Cooler’s water inlet node.</p>
          <h3 id="field-water-outlet-node-name-5">Field: Water Outlet Node Name<a href="#field-water-outlet-node-name-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-outlet-node-name-5-p1">This alpha field contains the identifying name for the Fluid Cooler’s water outlet node.</p>
          <h3 id="field-performance-input-method-4">Field: Performance Input Method<a href="#field-performance-input-method-4" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-performance-input-method-4-p1">This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “NominalCapacity”.</p>
          <h3 id="field-u-factor-times-area-value-at-design-air-flow-rate-2">Field: U-factor Times Area Value at Design Air Flow Rate<a href="#field-u-factor-times-area-value-at-design-air-flow-rate-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-design-air-flow-rate-2-p1">This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design fluid cooler UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing), the fluid cooler inlet air dry-bulb and wetbulb temperature are taken from the input. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the fluid cooler UA based on the fluid cooler capacity and nominal conditions specified in input file.</p>
          <h3 id="field-nominal-capacity-1">Field: Nominal Capacity<a href="#field-nominal-capacity-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-nominal-capacity-1-p1">This numeric input field contains the “nominal” heat rejection capacity of the fluid cooler in watts, Nominal conditions i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and Entering water temperature should be provided in the input.</p>
          <h3 id="field-design-entering-water-temperature-2">Field: Design Entering Water Temperature<a href="#field-design-entering-water-temperature-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-water-temperature-2-p1">This numeric field contains entering water temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering water temperature must be greater than the design entering air temperature.</p>
          <h3 id="field-design-entering-air-temperature-2">Field: Design Entering Air Temperature<a href="#field-design-entering-air-temperature-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-air-temperature-2-p1">This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air temperature must be greater than the design entering air wet-bulb temperature.</p>
          <h3 id="field-design-entering-air-wet-bulb-temperature-2">Field: Design Entering Air Wet-bulb Temperature<a href="#field-design-entering-air-wet-bulb-temperature-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-air-wet-bulb-temperature-2-p1">This numeric field contains entering air wetbulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature.</p>
          <h3 id="field-design-water-flow-rate-5">Field: Design Water Flow Rate<a href="#field-design-water-flow-rate-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-water-flow-rate-5-p1">This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. A water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing).</p>
          <h3 id="field-design-air-flow-rate-3">Field: Design Air Flow Rate<a href="#field-design-air-flow-rate-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-air-flow-rate-3-p1">This numeric field contains the design air flow rate induced by the fluid cooler fan in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for fluid cooler autosizing.</p>
          <h3 id="field-fan-power-at-design-air-flow-rate-1">Field: Fan Power at Design Air Flow Rate<a href="#field-fan-power-at-design-air-flow-rate-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fan-power-at-design-air-flow-rate-1-p1">This numeric field contains the fan power (in watts) at the design air flow rate specified in the previous field. A value greater than zero must be specified regardless of the performance input method, or this field can be autosized. See Engineering ref. for fluid cooler autosizing.</p>
          <h3 id="field-outdoor-air-inlet-node-name-5">Field: Outdoor Air Inlet Node Name<a href="#field-outdoor-air-inlet-node-name-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-outdoor-air-inlet-node-name-5-p1">This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the fluid cooler. If this field is left blank, the outdoor air conditions entering the fluid cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an <a href="page-028.html#outdoorairnode">OutdoorAir:Node</a> object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an <a href="page-028.html#outdoorairnodelist">OutdoorAir:NodeList</a> object where the outdoor air conditions are taken directly from the weather data.</p>
          <p id="field-outdoor-air-inlet-node-name-5-p2">An IDF specification for this object is shown below:</p>
          <p id="field-outdoor-air-inlet-node-name-5-p3"><a href="../input-output-reference/page-026.html#fluidcoolersinglespeed">FluidCooler:SingleSpeed,</a></p>
          <pre><code>OOLER1,              !- Name

Condenser FLUIDCOOLER 1 Inlet Node,  !- Water Inlet Node Name

Condenser FLUIDCOOLER 1 Outlet Node, !- Water Outlet Node Name

NominalCapacity,        !- Performance Input Method

,                       !- U-factor Times Area Value at Design Air Flow Rate {W/K}

58601.,                 !- Nominal Capacity {W}

51.67,                  !- Design Entering Water Temperature {C}

35,                     !- Design Entering Air Temperature {C}

25.6,                   !- Design Entering Air Wet-bulb Temperature {C}

0.001388,               !- Design Water Flow Rate{m3/s}

9.911,                  !- Design Air Flow Rate {m3/s}

Autosize;               !- Fan Power at Design Air Flow Rate {W}</code></pre>
          <h2 id="single-speed-fluid-cooler-outputs">Single Speed Fluid Cooler Outputs<a href="#single-speed-fluid-cooler-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Cooling Tower Fan Electric Power [W]
HVAC,Sum,Cooling Tower Fan Electric Energy [J]
Zone,Meter,HeatRejection:Electricity [J]
HVAC,Average,Cooling Tower Heat Transfer Rate [W]
HVAC,Average, Cooling Tower Inlet Temperature [C]
HVAC,Average, Cooling Tower Outlet Temperature [C]
HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</code></pre>
          <h3 id="cooling-tower-fan-electric-power-w-5">Cooling Tower Fan Electric Power [W]<a href="#cooling-tower-fan-electric-power-w-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-power-w-5-p1">The electric power consumption of the fluid cooler fans.</p>
          <h3 id="cooling-tower-fan-electric-energy-j-5">Cooling Tower Fan Electric Energy [J]<a href="#cooling-tower-fan-electric-energy-j-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-energy-j-5-p1">Fan energy use. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
          <h3 id="cooling-tower-heat-transfer-rate-w-5">Cooling Tower Heat Transfer Rate [W]<a href="#cooling-tower-heat-transfer-rate-w-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-heat-transfer-rate-w-5-p1">This is the rate at which heat is removed from the condenser water loop by the fluid cooler.</p>
          <h3 id="cooling-tower-inlet-temperature-c-5">Cooling Tower Inlet Temperature [C]<a href="#cooling-tower-inlet-temperature-c-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-inlet-temperature-c-5-p1">The loop temperature at the fluid cooler inlet.</p>
          <h3 id="cooling-tower-outlet-temperature-c-5">Cooling Tower Outlet Temperature [C]<a href="#cooling-tower-outlet-temperature-c-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-outlet-temperature-c-5-p1">The loop temperature at the fluid cooler outlet.</p>
          <h3 id="cooling-tower-mass-flow-rate-kgs-5">Cooling Tower Mass Flow Rate [kg/s]<a href="#cooling-tower-mass-flow-rate-kgs-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-mass-flow-rate-kgs-5-p1">The loop mass flow rate of the circulating condenser water loop.</p>
          <h2 id="fluidcoolertwospeed">FluidCooler:TwoSpeed<a href="#fluidcoolertwospeed" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="fluidcoolertwospeed-p1">The two-speed fluid cooler is modeled in a similar fashion to the single-speed fluid cooler. The fluid cooler is modeled as a cross flow heat exchanger (both stream unmixed) with two-speed fans (induced draft configuration). The user must define fluid cooler performance via one of two methods: heat transfer coefficient-area product (UA) and design water flow rate, or nominal fluid cooler capacity at a specific rating point. Regardless of which method is chosen, the airflow rate and corresponding fan power at both high and low fan speed must be specified. The Fluid Cooler seeks to maintain the temperature of the water exiting the Fluid Cooler at (or below) a set point. The set point schedule is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the <a href="page-022.html#condenserloop">CondenserLoop</a> object. The model first runs at low speed and calculates the fluid cooler exiting water temperature. If the exiting water temperature based on “low speed” is at or below the set point, then the fluid cooler fan runs at this speed or below this speed. If the exiting water temperature remains above the set point after “low speed” is modeled, then the fluid cooler fan runs at high speed to reduce the exiting water temperature.</p>
          <p id="fluidcoolertwospeed-p2">The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan at high speed for the entire simulation timestep and fluid cooler fan at low speed for the entire simulation timestep,). Cyclic losses are not taken into account.</p>
          <h3 id="field-name-7">Field: Name<a href="#field-name-7" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-7-p1">This alpha field contains the identifying name for the fluid cooler.</p>
          <h3 id="field-water-inlet-node-name-6">Field: Water Inlet Node Name<a href="#field-water-inlet-node-name-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-inlet-node-name-6-p1">This alpha field contains the identifying name for the fluid cooler’s water inlet node.</p>
          <h3 id="field-water-outlet-node-name-6">Field: Water Outlet Node Name<a href="#field-water-outlet-node-name-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-water-outlet-node-name-6-p1">This alpha field contains the identifying name for the fluid cooler’s water outlet node.</p>
          <h3 id="field-performance-input-method-5">Field: Performance Input Method<a href="#field-performance-input-method-5" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-performance-input-method-5-p1">This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “NominalCapacity”.</p>
          <h3 id="field-u-factor-times-area-value-at-high-fan-speed-2">Field: U-factor Times Area Value at High Fan Speed<a href="#field-u-factor-times-area-value-at-high-fan-speed-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-high-fan-speed-2-p1">This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the high-speed air flow rate and design water flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the fluid cooler UA value at high fan speed is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing), fluid cooler water inlet temperature, fluid cooler inlet air drybulb and wetbulb are provided in the input. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the fluid cooler UA based on the capacity specified in the field “High Speed Nominal Capacity” and nominal conditions.</p>
          <h3 id="field-u-factor-times-area-value-at-low-fan-speed-2">Field: U-factor Times Area Value at Low Fan Speed<a href="#field-u-factor-times-area-value-at-low-fan-speed-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-factor-times-area-value-at-low-fan-speed-2-p1">This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the design water flow rate and low-speed air flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, this value must be greater than zero but less than or equal to 300,000, less than the value specified for the field “U-factor Times Area Value at High Fan Speed”. This field may be autosized, in which case it is set to 60% of the “U-factor Times Area Value at High Fan Speed”. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the fluid cooler UA based on the fluid cooler capacity specified in the field “Low Speed Nominal Capacity”.</p>
          <h3 id="field-high-speed-nominal-capacity-1">Field: High Speed Nominal Capacity<a href="#field-high-speed-nominal-capacity-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-high-speed-nominal-capacity-1-p1">This numeric input field contains the “nominal” heat rejection capacity of the fluid cooler in watts under high-speed fan operation, with nominal (design) inputs entering water temperature, entering air temperature and entering air wet-bulb temperature. The design water flow rate is also provided in the input.</p>
          <h3 id="field-low-speed-nominal-capacity-1">Field: Low Speed Nominal Capacity<a href="#field-low-speed-nominal-capacity-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-low-speed-nominal-capacity-1-p1">This numeric input field contains the “nominal” heat rejection capacity of the Fluid Cooler in watts under low-speed fan operation, with nominal (design) inputs entering water temperature, entering air temperature and entering air wet-bulb temperature. The design water flow rate is also provided in the input. The value specified for this field must be greater than zero but less than the value specified for the field “High Speed Nominal Capacity”.</p>
          <h3 id="field-design-entering-water-temperature-3">Field: Design Entering Water Temperature<a href="#field-design-entering-water-temperature-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-water-temperature-3-p1">This numeric field contains entering water temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering water temperature must be greater than the design entering air temperature.</p>
          <h3 id="field-design-entering-air-temperature-3">Field: Design Entering Air Temperature<a href="#field-design-entering-air-temperature-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-air-temperature-3-p1">This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air temperature must be greater than the design entering air wet-bulb temperature.</p>
          <h3 id="field-design-entering-air-wet-bulb-temperature-3">Field: Design Entering Air Wet-bulb temperature<a href="#field-design-entering-air-wet-bulb-temperature-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-entering-air-wet-bulb-temperature-3-p1">This numeric field contains entering air wet-bulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature.</p>
          <h3 id="field-design-water-flow-rate-6">Field: Design Water Flow Rate<a href="#field-design-water-flow-rate-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-water-flow-rate-6-p1">This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. A water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing).</p>
          <h3 id="field-air-flow-rate-at-high-fan-speed-2">Field: Air Flow Rate at High Fan Speed<a href="#field-air-flow-rate-at-high-fan-speed-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-air-flow-rate-at-high-fan-speed-2-p1">This numeric field contains the fluid cooler air flow rate at high fan speed in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering ref. for fluid cooler autosizing.</p>
          <h3 id="field-fan-power-at-high-fan-speed-1">Field: Fan Power at High Fan Speed<a href="#field-fan-power-at-high-fan-speed-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fan-power-at-high-fan-speed-1-p1">This numeric field contains the fan power (in Watts) at the high-speed air flow rate specified in the previous field. A value greater than zero must be specified regardless of the fluid cooler performance input method, or this field can be autosized. See Engineering ref. for fluid cooler autosizing.</p>
          <h3 id="field-air-flow-rate-at-low-fan-speed-2">Field: Air Flow Rate at Low Fan Speed<a href="#field-air-flow-rate-at-low-fan-speed-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-air-flow-rate-at-low-fan-speed-2-p1">This numeric field contains the fluid cooler air flow rate at low fan speed in m<sup>3</sup>/s. This value must be greater than zero, less than the value specified for the field “Air Flow Rate at High Fan Speed”. This field may be autosized, in which case it is set to 50% of the “Air Flow Rate at High Fan Speed”.</p>
          <h3 id="field-fan-power-at-low-fan-speed-1">Field: Fan Power at Low Fan Speed<a href="#field-fan-power-at-low-fan-speed-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fan-power-at-low-fan-speed-1-p1">This numeric field contains the fan power (in Watts) at the low-speed air flow rate specified in the previous field. This value must be specified greater than zero or the field may be autosized, in which case it is set to 16% of the “Fan Power at High Fan Speed”.</p>
          <h3 id="field-outdoor-air-inlet-node-name-6">Field: Outdoor Air Inlet Node Name<a href="#field-outdoor-air-inlet-node-name-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-outdoor-air-inlet-node-name-6-p1">This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the Fluid Cooler. If this field is left blank, the outdoor air conditions entering the Fluid Cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an <a href="page-028.html#outdoorairnode">OutdoorAir:Node</a> object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an <a href="page-028.html#outdoorairnodelist">OutdoorAir:NodeList</a> object where the outdoor air conditions are taken directly from the weather data.</p>
          <p id="field-outdoor-air-inlet-node-name-6-p2">Examples of an IDF specification for this object are shown below:</p>
          <pre><code>FluidCooler:TwoSpeed,
    Big FLUIDCOOLER1,              !- Name
    Condenser FLUIDCOOLER 1 inlet Node,  !- Water Inlet Node Name
    Condenser FLUIDCOOLER 1 Outlet Node,  !- Water Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    ,                        !- U-factor Times Area Value at High Fan Speed {W/K}
    ,                        !- U-factor Times Area Value at Low Fan Speed {W/K}
    58601.,                  !- High-Speed Nominal Capacity {W}
    28601.,                  !- Low-Speed Nominal Capacity {W}
    51.67,                   !- Design Entering Water tempereture {C}
    35,                      !- Design Entering Air tempereture {C}
    25.6,                    !- Design Entering Air Wet-bulb tempereture {C}
    0.001388,                !- Design Water Flow Rate {m3/s}
    9.911,                   !- Air Flow Rate at High Fan Speed {m3/s}
    autosize,                !- Fan Power at High Fan Speed {W}
    autosize,                !- Air Flow Rate at Low Fan Speed {m3/s}
    autosize;                !- Fan Power at Low Fan Speed {W}</code></pre>
          <h2 id="two-speed-fluid-cooler-outputs">Two Speed Fluid Cooler Outputs<a href="#two-speed-fluid-cooler-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Cooling Tower Fan Electric Power [W]
HVAC,Sum,Cooling Tower Fan Electric Energy [J]
HVAC,Average,Cooling Tower Heat Transfer Rate [W]
HVAC,Average, Cooling Tower Inlet Temperature [C]
HVAC,Average, Cooling Tower Outlet Temperature [C]
HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</code></pre>
          <h3 id="cooling-tower-fan-electric-power-w-6">Cooling Tower Fan Electric Power [W]<a href="#cooling-tower-fan-electric-power-w-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-power-w-6-p1">Average fan electric power consumed.</p>
          <h3 id="cooling-tower-fan-electric-energy-j-6">Cooling Tower Fan Electric Energy [J]<a href="#cooling-tower-fan-electric-energy-j-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-fan-electric-energy-j-6-p1">Total energy used by the fan. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
          <h3 id="cooling-tower-heat-transfer-rate-w-6">Cooling Tower Heat Transfer Rate [W]<a href="#cooling-tower-heat-transfer-rate-w-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-heat-transfer-rate-w-6-p1">This is the rate at which heat is removed from the condenser water loop by the fluid cooler.</p>
          <h3 id="cooling-tower-inlet-temperature-c-6">Cooling Tower Inlet Temperature [C]<a href="#cooling-tower-inlet-temperature-c-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-inlet-temperature-c-6-p1">Loop temperature at the fluid cooler inlet.</p>
          <h3 id="cooling-tower-outlet-temperature-c-6">Cooling Tower Outlet Temperature [C]<a href="#cooling-tower-outlet-temperature-c-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-outlet-temperature-c-6-p1">Loop temperature at the fluid cooler outlet.</p>
          <h3 id="cooling-tower-mass-flow-rate-kgs-6">Cooling Tower Mass Flow Rate [kg/s]<a href="#cooling-tower-mass-flow-rate-kgs-6" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="cooling-tower-mass-flow-rate-kgs-6-p1">Loop mass flow rate through the fluid cooler.</p>
          <h2 id="groundheatexchangervertical">GroundHeatExchanger:Vertical<a href="#groundheatexchangervertical" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="groundheatexchangervertical-p1">The EnergyPlus Ground loop heat exchanger is a condenser component. This serves the condenser supply side in addition to the cooling towers and other condensing components. The following figure shows the Ground Heat Exchanger in the simulation environment.</p>
          <p id="groundheatexchangervertical-p2">The heat exchanger response is defined by a G-function. This is a non-dimensional function that is used to calculate the response to square heat pulses of different duration. (This function is not the same as ‘G-factors’ referred to in the ASHRAE Applications Handbook). This continuous function is specified by a series of data pairs (LNTTS<em>i</em>, GFNC<em>i</em>) where,</p>
          <ul>
          <li>LNTTS<em>i</em> is the non-dimensional time: <em>ln(T/T<sub>s</sub>)</em>
</li>
          <li>GFNC<em>i</em> is the G-function value</li>
          </ul>
          <p id="groundheatexchangervertical-p3">The G-function is different for each borehole field configuration (i.e. a 4x4 field has a different response than a 80x80 field) and the borehole thermal resistance. It is also dependant on the ratio of borehole spacing to depth. G-function values, for accurate simulation, have to be calculated for each specific heat exchanger design. This can be done using some commercial ground loop heat exchanger design tool and the like. A reference data set, containing examples input data for 1x2, 4x4 and 8x8 configurations and for both standard and thermally enhanced grout, have also been provided. These data are provided as examples only.</p>
          <p id="groundheatexchangervertical-p4">Further details of the implementation of this model can be found in:</p>
          <p id="groundheatexchangervertical-p5">Murugappan, A. <em>Implementing Ground Source Heat Pump and Ground Loop Heat Exchanger Models in the EnergyPlus Simulation Environment</em>. M.S. Thesis, Oklahoma State University, December 2002.</p>
          <div class="figure">
          <p><img src="media/image184.png" alt="Schematic of EnergyPlus Ground Loop Heat Exchanger"> Schematic of EnergyPlus Ground Loop Heat Exchanger</p>
          </div>
          <p id="groundheatexchangervertical-p6">The data definition for the ground loop heat exchanger from the Energy+.idd is shown below. The syntax to the specification of Borehole, U-tube and ground are illustrated in the example following.</p>
          <h3 id="field-name-8">Field: Name<a href="#field-name-8" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-8-p1">This alpha field contains the identifying name for the ground heat exchanger (GHE).</p>
          <h3 id="field-inlet-node-name">Field: Inlet Node Name<a href="#field-inlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-inlet-node-name-p1">This alpha field contains the ground heat exchanger inlet node name.</p>
          <h3 id="field-outlet-node-name">Field: Outlet Node Name<a href="#field-outlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-outlet-node-name-p1">This alpha field contains the ground heat exchanger outlet node name.</p>
          <h3 id="field-maximum-flow-rate">Field: Maximum Flow Rate<a href="#field-maximum-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-flow-rate-p1">This numeric field contains the GHE maximum design flow rate in cubic meters per second {m<sup>3</sup>/s}.</p>
          <h3 id="field-number-of-bore-holes">Field: Number of Bore Holes<a href="#field-number-of-bore-holes" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-number-of-bore-holes-p1">This numeric field contains the number of bore holes in the GHE installation.</p>
          <h3 id="field-bore-hole-length">Field: Bore Hole Length<a href="#field-bore-hole-length" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-bore-hole-length-p1">This numeric field contains the length of the borehole in meters {m}.</p>
          <h3 id="field-bore-hole-radius">Field: Bore Hole Radius<a href="#field-bore-hole-radius" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-bore-hole-radius-p1">This numeric field contains the radius of the borehole in meters.</p>
          <h3 id="field-ground-thermal-conductivity">Field: Ground Thermal Conductivity<a href="#field-ground-thermal-conductivity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-ground-thermal-conductivity-p1">This numeric field contains the thermal conductivity of the ground in W/m-K.</p>
          <h3 id="fieldset-ground-thermal-heat-capacity">FieldSet: Ground Thermal Heat Capacity<a href="#fieldset-ground-thermal-heat-capacity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fieldset-ground-thermal-heat-capacity-p1">This numeric field contains the thermal heat capacity of the ground in J/m<sup>3</sup>-K.</p>
          <h3 id="field-ground-temperature">Field: Ground Temperature<a href="#field-ground-temperature" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-ground-temperature-p1">This numeric field contains the far field temperature of the ground in °C.</p>
          <h3 id="field-design-flow-rate">Field: Design Flow Rate<a href="#field-design-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-design-flow-rate-p1">This numeric field contains the design volume flow rate of the GHE in m<sup>3</sup>/s.</p>
          <h3 id="field-grout-thermal-conductivity">Field: Grout Thermal Conductivity<a href="#field-grout-thermal-conductivity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-grout-thermal-conductivity-p1">This numeric field contains the thermal conductivity of the filler material in W/m-K.</p>
          <h3 id="field-pipe-thermal-conductivity">Field: Pipe Thermal Conductivity<a href="#field-pipe-thermal-conductivity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-pipe-thermal-conductivity-p1">This numeric field contains the thermal conductivity of the pipe in W/m-K.</p>
          <h3 id="field-pipe-out-diameter">Field: Pipe Out Diameter<a href="#field-pipe-out-diameter" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-pipe-out-diameter-p1">This numeric field contains the outer diameter of the U-tube (pipe) in meters {m}.</p>
          <h3 id="field-u-tube-distance">Field: U-Tube Distance<a href="#field-u-tube-distance" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-u-tube-distance-p1">This numeric field contains the distance between the two legs of the U-tube in meters {m}.</p>
          <h3 id="field-pipe-thickness">Field: Pipe Thickness<a href="#field-pipe-thickness" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-pipe-thickness-p1">This numeric field contains the outer diameter of the U-tube (pipe) in meters.</p>
          <h3 id="field-maximum-length-of-simulation">Field: Maximum Length of Simulation<a href="#field-maximum-length-of-simulation" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-maximum-length-of-simulation-p1">This numeric field contains the maximum number of years of simulation to be carried out.</p>
          <h3 id="field-g-function-reference-ratio">Field: G-Function Reference Ratio<a href="#field-g-function-reference-ratio" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-g-function-reference-ratio-p1">The G-Functions may be formulated slightly differently based on the program which generated them. The “raw” G-Functions are based on an borehole radius to active length ratio of 0.0005. If the physical ratio is different from this, a correction must be applied. EnergyPlus will apply the correction, based on the reference ratio entered in this field. Therefore, therefore two possible input configurations.</p>
          <ul>
          <li>If the G-Functions have not had a correction applied, then the G-Functions are still based on a reference of 0.0005, so use a value of 0.0005 in this field. EnergyPlus will adjust the G-Functions internally to create the properly referenced G-Function.</li>
          <li>If the correction has already been applied, then the input G-Functions are based on a reference to the actual (physical) radius/length ratio, so enter the physical radius/length in this field. Entering the actual value will nullify any internal corrections, which will avoid re-basing the G-Function set.</li>
          </ul>
          <p id="field-g-function-reference-ratio-p2">The software GLHEPro has been making this “pre-correction” to the data sets since version 3.1 of that software, so this input field should match the actual (physical) radius/length ratio.</p>
          <h3 id="field-number-of-data-pairs-of-the-g-function">Field: Number of Data Pairs of the G Function<a href="#field-number-of-data-pairs-of-the-g-function" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-number-of-data-pairs-of-the-g-function-p1">The borehole response is defined by a non-dimensional ‘G-function’. This is specified as a series of data points giving values of non-dimensional time <em>vs</em> G-function value (LNTTS1, GFUNC1), (LNTTS2, GFUNC2), (LNTTS3, GFUNC3) …….. (LNTTS<em>n</em>, GFUNC<em>n</em>), This numeric field contains the number of data pairs to be read in (<em>n</em>).</p>
          <h3 id="field-g-function-lntts-value">Field: G-Function Ln(T/Ts) Value<a href="#field-g-function-lntts-value" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-g-function-lntts-value-p1"><em>This numeric field contains the natural log of time/steady state time: ln(T/T<sub>s</sub>)</em></p>
          <h3 id="field-g-function-g-value">Field: G-Function ‘G’ Value<a href="#field-g-function-g-value" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-g-function-g-value-p1">This numeric field contains the G-function value of the corresponding LNTTS.</p>
          <p id="field-g-function-g-value-p2">The following is an example input:</p>
          <pre><code>GroundHeatExchanger:Vertical,
    Vertical Ground Heat Exchanger,  !- Name
    GHE Inlet Node,          !- Inlet Node Name
    GHE Outlet Node,         !- Outlet Node Name
    0.00330000,              !- Maximum Flow Rate {m3/s}
    120,                     !- Number of Bore Holes
    76.2,                    !- Bore Hole Length {m}
    .635080E-01,             !- Bore Hole Radius {m}
    .692626E+00,             !- Ground Thermal Conductivity {W/m-K}
    .234700E+07,             !- Ground Thermal Heat Capacity {J/m3-K}
    13.375,                  !- Ground Temperature {C}
    0.0033,                  !- Design Flow Rate {m3/s}
    .692626E+00,             !- Grout Thermal Conductivity {W/m-K}
    .391312E+00,             !- Pipe Thermal Conductivity {W/m-K}
    2.66667E-02,             !- Pipe Out Diameter {m}
    2.53977E-02,             !- U-Tube Distance {m}
    2.41285E-03,             !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    35,                      !- Number of Data Pairs of the G Function
    ! The G-function is defined by the following data pairs
    -15.2996, -0.348322,  ! G-Function Ln(T/Ts) Value 1, G-Function G Value 1
    -14.201,   0.022208,  ! G-Function Ln(T/Ts) Value 2, G-Function G Value 2
    -13.2202,  0.412345,  ! G-Function Ln(T/Ts) Value 3, G-Function G Value 3
    -12.2086,  0.867498,  ! G-Function Ln(T/Ts) Value 4, G-Function G Value 4
    -11.1888,  1.357839,  ! G-Function Ln(T/Ts) Value 5, G-Function G Value 5
    -10.1816,  1.852024,  ! G-Function Ln(T/Ts) Value 6, G-Function G Value 6
    -9.1815,   2.345656,  ! G-Function Ln(T/Ts) Value 7, G-Function G Value 7
    -8.6809,   2.593958,  ! G-Function Ln(T/Ts) Value 8, G-Function G Value 8
    -8.5,      2.679,     ! etc, etc.
    -7.8,      3.023,
    -7.2,      3.32,
    -6.5,      3.681,
    -5.9,      4.071,
    -5.2,      4.828,
    -4.5,      6.253,
    -3.963,    7.894,
    -3.27,     11.82,
    -2.864,    15.117,
    -2.577,    18.006,
    -2.171,    22.887,
    -1.884,    26.924,
    -1.191,    38.004,
    -0.497,    49.919,
    -0.274,    53.407,
    -0.051,    56.632,
    0.196,     59.825,
    0.419,     62.349,
    0.642,     64.524,
    0.873,     66.412,
    1.112,     67.993,
    1.335,     69.162,
    1.679,     70.476,
    2.028,     71.361,
    2.275,     71.79,
    3.003,     72.511;  !- 35 PAIRS</code></pre>
          <h2 id="vertical-ground-heat-exchanger-outputs">Vertical Ground Heat Exchanger Outputs<a href="#vertical-ground-heat-exchanger-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Ground Heat Exchanger Average Borehole Temperature [C]
HVAC,Average,Ground Heat Exchanger Heat Transfer Rate [W]
HVAC,Average,Ground Heat Exchanger Inlet Temperature [C]
HVAC,Average,Ground Heat Exchanger Outlet Temperature [C]
HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s]
HVAC,Average,Ground Heat Exchanger Average Fluid Temperature [C]</code></pre>
          <h3 id="ground-heat-exchanger-average-borehole-temperature-c">Ground Heat Exchanger Average Borehole Temperature [C]<a href="#ground-heat-exchanger-average-borehole-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-average-borehole-temperature-c-p1">This is the model result for the average temperature of the borehole heat exchanger.</p>
          <h3 id="ground-heat-exchanger-heat-transfer-rate-w">Ground Heat Exchanger Heat Transfer Rate [W]<a href="#ground-heat-exchanger-heat-transfer-rate-w" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-heat-transfer-rate-w-p1">This is the rate of heat transfer between the working fluid and the ground heat exchanger, in Watts.</p>
          <h3 id="ground-heat-exchanger-inlet-temperature-c">Ground Heat Exchanger Inlet Temperature [C]<a href="#ground-heat-exchanger-inlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-inlet-temperature-c-p1">This is the temperature of the working fluid entering the ground heat exchanger.</p>
          <h3 id="ground-heat-exchanger-outlet-temperature-c">Ground Heat Exchanger Outlet Temperature [C]<a href="#ground-heat-exchanger-outlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-outlet-temperature-c-p1">This is the temperature of the working fluid leaving the ground heat exchanger.</p>
          <h3 id="ground-heat-exchanger-mass-flow-rate-kgs">Ground Heat Exchanger Mass Flow Rate [kg/s]<a href="#ground-heat-exchanger-mass-flow-rate-kgs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-mass-flow-rate-kgs-p1">This is the mass flow rate of the working fluid through the heat exchanger.</p>
          <h3 id="ground-heat-exchanger-average-fluid-temperature-c">Ground Heat Exchanger Average Fluid Temperature [C]<a href="#ground-heat-exchanger-average-fluid-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-average-fluid-temperature-c-p1">This is the average temperature of the working fluid inside the heat exchanger.</p>
          <h2 id="groundheatexchangerpond">GroundHeatExchanger:Pond<a href="#groundheatexchangerpond" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="groundheatexchangerpond-p1">The pond heat exchanger model represents a shallow pond with submerged hydronic tubes through which the heat transfer fluid is circulated. The model represents a ‘shallow’ pond in that no attempt is made to model any stratification effects that may be present in deeper ponds.</p>
          <p id="groundheatexchangerpond-p2">This type of heat exchanger is intended to be connected to the supply side of a condenser loop, and can be used with any type of plant loop. The pond may be specified as the only heat exchanger on the condenser loop (as shown in Figure 76) or it may be connected in parallel with other condenser loop heat exchangers (such as cooling towers, ground surface heat exchangers) as shown in the second figure below.</p>
          <div class="figure">
          <p><img src="media/image185.png" alt="Example of Pond Ground Heat Exchanger as only heat exchanger on condenser loop"> Example of Pond Ground Heat Exchanger as only heat exchanger on condenser loop</p>
          </div>
          <div class="figure">
          <p><img src="media/image186.png" alt="Pond Ground Heat Exchanger with other heat exchangers on condenser loop"> Pond Ground Heat Exchanger with other heat exchangers on condenser loop</p>
          </div>
          <h3 id="field-name-9">Field: Name<a href="#field-name-9" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-9-p1">This alpha field contains the identifying name for the outside pond heat exchanger.</p>
          <h3 id="field-fluid-inlet-node-name">Field: Fluid Inlet Node Name<a href="#field-fluid-inlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fluid-inlet-node-name-p1">This alpha field contains the fluid inlet node name.</p>
          <h3 id="field-fluid-outlet-node-name">Field: Fluid Outlet Node Name<a href="#field-fluid-outlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fluid-outlet-node-name-p1">This alpha field contains the fluid outlet node name.</p>
          <h3 id="field-pond-depth">Field: Pond Depth<a href="#field-pond-depth" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-pond-depth-p1">This numeric field contains the pond depth {m}.</p>
          <h3 id="field-pond-area">Field: Pond Area<a href="#field-pond-area" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-pond-area-p1">This numeric field contains the pond area {m<sup>2}</sup>.</p>
          <h3 id="field-hydronic-tubing-inside-diameter">Field: Hydronic Tubing Inside Diameter<a href="#field-hydronic-tubing-inside-diameter" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-hydronic-tubing-inside-diameter-p1">This numeric field contains the hydronic tubing inside diameter {m}.</p>
          <h3 id="field-hydronic-tubing-outside-diameter">Field: Hydronic Tubing Outside Diameter<a href="#field-hydronic-tubing-outside-diameter" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-hydronic-tubing-outside-diameter-p1">This numeric field contains the hydronic tubing outside diameter {m}.</p>
          <h3 id="field-hydronic-tubing-thermal-conductivity">Field: Hydronic Tubing Thermal Conductivity<a href="#field-hydronic-tubing-thermal-conductivity" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-hydronic-tubing-thermal-conductivity-p1">This numeric field contains the hydronic tubing thermal conductivity in W/mK.</p>
          <h3 id="field-ground-thermal-conductivity-1">Field: Ground Thermal Conductivity<a href="#field-ground-thermal-conductivity-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-ground-thermal-conductivity-1-p1">This numeric field contains the ground thermal conductivity in W/m<sup>2</sup>K.</p>
          <h3 id="field-number-of-tubing-circuits">Field: Number of Tubing Circuits<a href="#field-number-of-tubing-circuits" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-number-of-tubing-circuits-p1">This numeric field contains the number of hydronic tubing circuits, total in parallel in this pond..</p>
          <h3 id="field-length-of-each-tubing-circuit">Field: Length of Each Tubing Circuit<a href="#field-length-of-each-tubing-circuit" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-length-of-each-tubing-circuit-p1">This numeric field contains length {m} of each hydronic tubing circuit.</p>
          <p id="field-length-of-each-tubing-circuit-p2">An example of the IDF is shown below.</p>
          <pre><code>GroundHeatExchanger:Pond,
  Pond 1,                  !- Name
  Condenser Tower 1 Inlet Node,  !- Fluid Inlet Node Name
  Condenser Tower 1 Outlet Node,  !- Fluid Outlet Node Name
  2.0,                     !- Pond Depth {m}
  1000.0,                  !- Pond Area {m2}
  0.02,                    !- Hydronic Tubing Inside Diameter {m}
  0.025,                   !- Hydronic Tubing Outside Diameter {m}
  0.4,                     !- Hydronic Tubing Thermal Conductivity {W/m-K}
  1.0,                     !- Ground Thermal Conductivity {W/m2-K}
  10,                      !- Number of Tubing Circuits
  50.0;                    !- Length of Each Tubing Circuit {m}</code></pre>
          <h2 id="pond-heat-exchanger-outputs">Pond Heat Exchanger Outputs<a href="#pond-heat-exchanger-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Pond Heat Exchanger Heat Transfer Rate [W]
HVAC,Sum,Pond Heat Exchanger Heat Transfer Energy [J]
HVAC,Average,Pond Heat Exchanger Mass Flow Rate [kg/s]
HVAC,Average,Pond Heat Exchanger Inlet Temperature [C]
HVAC,Average,Pond Heat Exchanger Outlet Temperature [C]
HVAC,Average,Pond Heat Exchanger Bulk Temperature [C]</code></pre>
          <h3 id="pond-heat-exchanger-heat-transfer-rate-w">Pond Heat Exchanger Heat Transfer Rate [W]<a href="#pond-heat-exchanger-heat-transfer-rate-w" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="pond-heat-exchanger-heat-transfer-energy-j">Pond Heat Exchanger Heat Transfer Energy [J]<a href="#pond-heat-exchanger-heat-transfer-energy-j" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="pond-heat-exchanger-heat-transfer-energy-j-p1">These outputs are the pond ground heat exchanger heat transfer rate and total energy exchange for the timestep.</p>
          <h3 id="pond-heat-exchanger-mass-flow-rate-kgs">Pond Heat Exchanger Mass Flow Rate [kg/s]<a href="#pond-heat-exchanger-mass-flow-rate-kgs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="pond-heat-exchanger-inlet-temperature-c">Pond Heat Exchanger Inlet Temperature [C]<a href="#pond-heat-exchanger-inlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="pond-heat-exchanger-outlet-temperature-c">Pond Heat Exchanger Outlet Temperature [C]<a href="#pond-heat-exchanger-outlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="pond-heat-exchanger-outlet-temperature-c-p1"><strong>These outputs are the pond fluid inlet and outlet temperatures and mass flow rate.</strong></p>
          <h3 id="pond-heat-exchanger-bulk-temperature-c">Pond Heat Exchanger Bulk Temperature [C]<a href="#pond-heat-exchanger-bulk-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="pond-heat-exchanger-bulk-temperature-c-p1">This output is the pond bulk temperature.</p>
          <h2 id="groundheatexchangersurface">GroundHeatExchanger:Surface<a href="#groundheatexchangersurface" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="groundheatexchangersurface-p1">The surface heat exchanger model is to simulate hydronic surface ground heat exchangers. This includes pavement surfaces with embedded pipes for snow-melting or heat rejection from hybrid ground source heat pump systems.</p>
          <p id="groundheatexchangersurface-p2">The heat exchanger may be ground coupled or not. In the latter case the bottom surface is exposed to the wind but not solar gains. This type of heat exchanger is intended to be connected to the supply side of a condenser loop, and can be used with any type of plant loop. The surface heat exchanger may be specified as the only heat exchanger on the condenser loop (as shown in the first figure below) or it may be connected in parallel with other condenser loop heat exchangers (such as cooling towers, ground surface heat exchangers) as shown in the second figure below.</p>
          <div class="figure">
          <p><img src="media/image187.png" alt="Example of Surface Ground Heat Exchanger as only heat exchanger on condenser loop"> Example of Surface Ground Heat Exchanger as only heat exchanger on condenser loop</p>
          </div>
          <div class="figure">
          <p><img src="media/image188.png" alt="Surface Ground Heat Exchanger with other heat exchangers on condenser loop"> Surface Ground Heat Exchanger with other heat exchangers on condenser loop</p>
          </div>
          <h3 id="field-name-10">Field: Name<a href="#field-name-10" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-10-p1">This alpha field contains the identifying name for the outside panel heat exchanger.</p>
          <h3 id="field-construction-name">Field: Construction Name<a href="#field-construction-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-construction-name-p1">This alpha field contains the construction name. It must contain a valid “<a href="page-010.html#construction">Construction</a>” name that is usual for Surfaces. (Ref: Group – Surface <a href="page-010.html#construction">Construction</a> Elements).</p>
          <h3 id="field-fluid-inlet-node-name-1">Field: Fluid Inlet Node Name<a href="#field-fluid-inlet-node-name-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fluid-inlet-node-name-1-p1">This alpha field contains the fluid inlet node name.</p>
          <h3 id="field-fluid-outlet-node-name-1">Field: Fluid Outlet Node Name<a href="#field-fluid-outlet-node-name-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-fluid-outlet-node-name-1-p1">This alpha field contains the fluid outlet node name.</p>
          <h3 id="field-hydronic-tubing-inside-diameter-1">Field: Hydronic Tubing Inside Diameter<a href="#field-hydronic-tubing-inside-diameter-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-hydronic-tubing-inside-diameter-1-p1">This numeric field contains the hydronic tubing inside diameter in m.</p>
          <h3 id="field-number-of-tubing-circuits-1">Field: Number of Tubing Circuits<a href="#field-number-of-tubing-circuits-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-number-of-tubing-circuits-1-p1">This numeric field contains the number of hydronic tubing circuits.</p>
          <h3 id="field-hydronic-tube-spacing">Field: Hydronic Tube Spacing<a href="#field-hydronic-tube-spacing" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-hydronic-tube-spacing-p1">This numeric field contains the hydronic tube spacing in m.</p>
          <h3 id="field-surface-length">Field: Surface Length<a href="#field-surface-length" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-surface-length-p1">This numeric field contains the surface length in m.</p>
          <h3 id="field-surface-width">Field: Surface Width<a href="#field-surface-width" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-surface-width-p1">This numeric field contains the surface width in m.</p>
          <h3 id="field-lower-surface-environment">Field: Lower Surface Environment<a href="#field-lower-surface-environment" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-lower-surface-environment-p1">This alpha field expresses the lower surface exposure: Exposed or Ground.</p>
          <p id="field-lower-surface-environment-p2">An example of this statement in an IDF is shown below:</p>
          <pre><code>GroundHeatExchanger:Surface,
  SURFACE 1,               !- Name
  Outside Surface Construction,  !- Construction Name
  Condenser Tower 1 Inlet Node,  !- Fluid Inlet Node Name
  Condenser Tower 1 Outlet Node,  !- Fluid Outlet Node Name
  0.02,                    !- Hydronic Tubing Inside Diameter {m}
  10.0,                    !- Number of Tubing Circuits
  0.3,                     !- Hydronic Tube Spacing {m}
  100.0,                   !- Surface Length {m}
  100.0,                   !- Surface Width {m}
  GROUND;                  !- Lower Surface Environment</code></pre>
          <h2 id="surface-ground-heat-exchanger-outputs">Surface Ground Heat Exchanger Outputs<a href="#surface-ground-heat-exchanger-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Ground Heat Exchanger Heat Transfer Rate [W]
HVAC,Average,Ground Heat Exchanger Surface Heat Transfer Rate [W]
HVAC,Sum,Ground Heat Exchanger Heat Transfer Energy [J]
HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s]
HVAC,Average,Ground Heat Exchanger Inlet Temperature [C]
HVAC,Average,Ground Heat Exchanger Outlet Temperature [C]
HVAC,Average,Ground Heat Exchanger Top Surface Temperature [C]
HVAC,Average Ground Heat Exchanger Bottom Surface Temperature [C]
HVAC,Average,Ground Heat Exchanger Top Surface Heat Transfer Energy per Area [J/m2]
HVAC,Average,Ground Heat Exchanger Bottom Surface Heat Transfer Energy per Area[J/m2]
HVAC,Sum,Ground Heat Exchanger Surface Heat Transfer Energy [J]
HVAC,Average,Ground Heat Exchanger Source Temperature [C]</code></pre>
          <h3 id="ground-heat-exchanger-heat-transfer-rate-w-1">Ground Heat Exchanger Heat Transfer Rate [W]<a href="#ground-heat-exchanger-heat-transfer-rate-w-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="ground-heat-exchanger-surface-heat-transfer-rate-w">Ground Heat Exchanger Surface Heat Transfer Rate [W]<a href="#ground-heat-exchanger-surface-heat-transfer-rate-w" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="ground-heat-exchanger-heat-transfer-energy-j">Ground Heat Exchanger Heat Transfer Energy [J]<a href="#ground-heat-exchanger-heat-transfer-energy-j" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-heat-transfer-energy-j-p1">These outputs are the source heat transfer rate, surface heat transfer rate and the total source energy input for the timestep.</p>
          <h3 id="ground-heat-exchanger-mass-flow-rate-kgs-1">Ground Heat Exchanger Mass Flow Rate [kg/s]<a href="#ground-heat-exchanger-mass-flow-rate-kgs-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="ground-heat-exchanger-inlet-temperature-c-1">Ground Heat Exchanger Inlet Temperature [C]<a href="#ground-heat-exchanger-inlet-temperature-c-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="ground-heat-exchanger-outlet-temperature-c-1">Ground Heat Exchanger Outlet Temperature [C]<a href="#ground-heat-exchanger-outlet-temperature-c-1" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-outlet-temperature-c-1-p1"><strong>These outputs are the surface heat exchanger fluid inlet and outlet temperatures and mass flow rate.</strong></p>
          <h3 id="ground-heat-exchanger-top-surface-temperature-c">Ground Heat Exchanger Top Surface Temperature [C]<a href="#ground-heat-exchanger-top-surface-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="ground-heat-exchanger-bottom-surface-temperature-c">Ground Heat Exchanger Bottom Surface Temperature [C]<a href="#ground-heat-exchanger-bottom-surface-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-bottom-surface-temperature-c-p1"><strong>These outputs are the surface heat exchanger top and bottom surface temperatures.</strong></p>
          <h3 id="ground-heat-exchanger-top-surface-heat-transfer-energy-per-area-jm2">Ground Heat Exchanger Top Surface Heat Transfer Energy per Area [J/m<sup>2</sup>]<a href="#ground-heat-exchanger-top-surface-heat-transfer-energy-per-area-jm2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="ground-heat-exchanger-bottom-surface-heat-transfer-energy-per-area-jm2">Ground Heat Exchanger Bottom Surface Heat Transfer Energy per Area [J/m<sup>2</sup>]<a href="#ground-heat-exchanger-bottom-surface-heat-transfer-energy-per-area-jm2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-bottom-surface-heat-transfer-energy-per-area-jm2-p1"><strong>These outputs are the surface heat exchanger top and bottom surface flux.</strong></p>
          <h3 id="ground-heat-exchanger-surface-heat-transfer-energy-j">Ground Heat Exchanger Surface Heat Transfer Energy [J]<a href="#ground-heat-exchanger-surface-heat-transfer-energy-j" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-surface-heat-transfer-energy-j-p1"><strong>This is the total surface energy exchange for the timestep.</strong></p>
          <h3 id="ground-heat-exchanger-source-temperature-c">Ground Heat Exchanger Source Temperature [C]<a href="#ground-heat-exchanger-source-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-source-temperature-c-p1"><strong>This is the surface heat exchanger source temperature.</strong></p>
          <h2 id="groundheatexchangerhorizontaltrench">GroundHeatExchanger:HorizontalTrench<a href="#groundheatexchangerhorizontaltrench" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="groundheatexchangerhorizontaltrench-p1">The horizontal trench ground heat exchanger object provides an alternate interface to the detailed PipingSystem:Underground:* objects. The same underlying simulation algorithm is utilized, providing a transient numerical simulation of soil with buried pipes and a detailed surface heat balance. The input syntax is much smaller and useful for simple applications. For full flexibility, use the PipingSystem:Underground:* objects to build a detailed simulation domain and piping circuit. For information regarding the simulation algorithms, see the engineering reference document section covering the buried piping system objects.</p>
          <p id="groundheatexchangerhorizontaltrench-p2"><strong>Field: Name</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p3">This alpha field is used as an identifying field for the ground heat exchanger.</p>
          <p id="groundheatexchangerhorizontaltrench-p4"><strong>Field: Inlet Node Name</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p5">This alpha field is the name of the inlet node of this component on a plant loop, and must match other topology definitions such as branch objects.</p>
          <p id="groundheatexchangerhorizontaltrench-p6"><strong>Field: Outlet Node Name</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p7">This alpha field is the name of the outlet node of this component on a plant loop, and must match other topology definitions such as branch objects.</p>
          <p id="groundheatexchangerhorizontaltrench-p8"><strong>Field: Design Flow Rate [m3/s]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p9">This numeric field is the designed flow rate for this heat exchanger; the plant loop solver will attempt to meet this request based on flow and loop conditions.</p>
          <p id="groundheatexchangerhorizontaltrench-p10"><strong>Field: Trench Length in Pipe Axial Direction [m]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p11">This numeric field represents the axial length of each pipe trench. Each pipe defined for this ground heat exchanger will have the same length. If different pipes have different lengths, they must use separate <a href="../input-output-reference/page-026.html#groundheatexchangerhorizontaltrench">GroundHeatExchanger:HorizontalTrench</a> objects with different lengths.</p>
          <p id="groundheatexchangerhorizontaltrench-p12"><strong>Field: Number of Trenches</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p13">This integer field is the number of trenches for this heat exchanger. Since each trench has a single pipe, this defines the number of “pipe segments” for this overall heat exchanger. The total piping length is then calculated as the trench length times the number of trenches.</p>
          <p id="groundheatexchangerhorizontaltrench-p14"><strong>Field: Horizontal Spacing Between Pipes [m]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p15">This numeric field represents the horizontal spacing (pipe centroid to pipe centroid) between pipes/trenches.</p>
          <p id="groundheatexchangerhorizontaltrench-p16"><strong>Field: Pipe Inner Diameter [m]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p17">This numeric field is the inner diameter of the pipe. The same pipe properties are used for all pipes in this heat exchanger.</p>
          <p id="groundheatexchangerhorizontaltrench-p18"><strong>Field: Pipe Outer Diameter [m]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p19">This numeric field is the outer diameter of the pipe. The same pipe properties are used for all pipes in this heat exchanger.</p>
          <p id="groundheatexchangerhorizontaltrench-p20"><strong>Field: Burial Depth [m]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p21">This numeric field is the burial depth of each pipe, from ground surface to pipe cross section centroid. The same pipe depth is used for all pipes in this heat exchanger.</p>
          <p id="groundheatexchangerhorizontaltrench-p22"><strong>Field: Soil Thermal Conductivity [W/mK]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p23">This numeric field is the soil thermal conductivity.</p>
          <p id="groundheatexchangerhorizontaltrench-p24"><strong>Field: Soil Density [kg/m3]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p25">This numeric field is the soil density.</p>
          <p id="groundheatexchangerhorizontaltrench-p26"><strong>Field: Soil Specific Heat [J/kgK]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p27">This numeric field is the nominal soil specific heat, but is corrected for moisture content and in freezing conditions.</p>
          <p id="groundheatexchangerhorizontaltrench-p28"><strong>Field: Pipe Thermal Conductivity [W/mK]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p29">This numeric field is the pipe thermal conductivity.</p>
          <p id="groundheatexchangerhorizontaltrench-p30"><strong>Field: Pipe Density [kg/m3]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p31">This numeric field is the pipe density.</p>
          <p id="groundheatexchangerhorizontaltrench-p32"><strong>Field: Pipe Specific Heat [J/kgK]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p33">This numeric field is the pipe specific heat.</p>
          <p id="groundheatexchangerhorizontaltrench-p34"><strong>Field: Soil Moisture Content Percent [%]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p35">This numeric field represents the volume fraction, in percent, of water content in the soil.</p>
          <p id="groundheatexchangerhorizontaltrench-p36"><strong>Field: Soil Moisture Content Percent at Saturation [%]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p37">This numeric field represents the volume fraction, in percent, of water content in the soil which results in saturation.</p>
          <p id="groundheatexchangerhorizontaltrench-p38"><strong>Field: Kusuda-Achenbach Average Surface Temperature [C]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p39">This numeric field is the average annual ground surface temperature, used in the Kusuda-Achenbach undisturbed ground temperature (far-field boundary) model. This field can be inferred (left blank) if a Site:GroundTemperatures:Shallow object is provided in the input file.</p>
          <p id="groundheatexchangerhorizontaltrench-p40"><strong>Field: Kusuda-Achenbach Average Amplitude of Surface Temperature [C]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p41">This numeric field is the average annual amplitude of ground surface temperature, used in the Kusuda-Achenbach undisturbed ground temperature (far-field boundary) model. This field can be inferred (left blank) if a Site:GroundTemperatures:Shallow object is provided in the input file.</p>
          <p id="groundheatexchangerhorizontaltrench-p42"><strong>Field: Kusuda-Achenbach Phase Shift of Minimum Surface Temperature [days]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p43">This numeric field is the phase shift to minimum ground surface temperature, in days, since the beginning of the year, used in the Kusuda-Achenbach undisturbed ground temperature (far-field boundary) model. This field can be inferred (left blank) if a Site:GroundTemperatures:Shallow object is provided in the input file.</p>
          <p id="groundheatexchangerhorizontaltrench-p44"><strong>Field: Evapotranspiration Ground Cover Parameter [-]</strong></p>
          <p id="groundheatexchangerhorizontaltrench-p45">This numeric field specifies the ground cover effects used in the evapotranspiration model at the ground surface heat balance. The values range from 0 (solid, non-permeable ground surface) to 1.5 (wild growth).</p>
          <p id="groundheatexchangerhorizontaltrench-p46">An example of this statement in an IDF is shown below:</p>
          <pre><code>GroundHeatExchanger:HorizontalTrench,
   My Pipe Circuit, !- Name
   Plant Supply Intermediate Node, !- Inlet Node Name
   Plant Supply Outlet Node, !- Outlet Node Name
   0.004,       !- Design Flow Rate
   75,          !- Trench Length in Pipe Axial Direction
   2,           !- Number of Trenches
   2.0,         !- Horizontal Spacing Between Pipes
   0.016,       !- Pipe Inner Diameter
   0.02667,     !- Pipe Outer Diameter
   1.25,        !- Burial Depth
   1.08,        !- Soil Thermal Conductivity
   962,         !- Soil Density
   2576,        !- Soil Specific Heat
   0.3895,      !- Pipe Thermal Conductivity {W/m-K}
   641,         !- Pipe Density {kg/m3}
   2405,        !- Pipe Specific Heat {J/kg-K}
   30,          !- Soil Moisture Content Volume Fraction {percent}
   50,       !- Soil Moisture Content Volume Fraction at Saturation {percent}
   15.5,        !- Kusuda-Achenbach Average Surface Temperature {C}
   12.8,     !- Kusuda-Achenbach Average Amplitude of Surface Temperature {C}
   17.3,!- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature {days}
   0.408;       !- Evapotranspiration Ground Cover Parameter</code></pre>
          <h2 id="horizontal-trench-ground-heat-exchanger-outputs">Horizontal Trench Ground Heat Exchanger Outputs<a href="#horizontal-trench-ground-heat-exchanger-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <pre><code>HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s]
HVAC,Average,Ground Heat Exchanger Inlet Temperature [C]
HVAC,Average,Ground Heat Exchanger Outlet Temperature [C]
HVAC,Average,Ground Heat Exchanger Fluid Heat Transfer Rate [W]</code></pre>
          <h3 id="ground-heat-exchanger-mass-flow-rate-kgs-2">Ground Heat Exchanger Mass Flow Rate [kg/s]<a href="#ground-heat-exchanger-mass-flow-rate-kgs-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-mass-flow-rate-kgs-2-p1">The output provides the mass flow rate currently being sent through the heat exchanger.</p>
          <h3 id="ground-heat-exchanger-inlet-temperature-c-2">Ground Heat Exchanger Inlet Temperature [C]<a href="#ground-heat-exchanger-inlet-temperature-c-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="ground-heat-exchanger-outlet-temperature-c-2">Ground Heat Exchanger Outlet Temperature [C]<a href="#ground-heat-exchanger-outlet-temperature-c-2" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-outlet-temperature-c-2-p1">Temperature of fluid at the inlet and outlet of the heat exchanger.</p>
          <h3 id="ground-heat-exchanger-fluid-heat-transfer-rate-w">Ground Heat Exchanger Fluid Heat Transfer Rate [W]<a href="#ground-heat-exchanger-fluid-heat-transfer-rate-w" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="ground-heat-exchanger-fluid-heat-transfer-rate-w-p1">Heat transfer rate for the heat exchanger, defined as positive for <strong>fluid heat loss</strong>.</p>
          <h2 id="heatexchangerfluidtofluid">HeatExchanger:FluidToFluid<a href="#heatexchangerfluidtofluid" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <p id="heatexchangerfluidtofluid-p1">A fluid-to-fluid heat exchanger designed to couple the supply side of one plant or condenser loop to the demand side of another plant or condenser loop. This heat exchanger is fairly general and can be configured for use in any application where any two loops need to be connected together. The only constraints are that that one side must be connected to the supply side of one loop and the other side connected to the demand side of a different loop. Because the heat exchanger is intended to be generic, its two sides are distinguished by the nature of loop side being connected. One side is called “Loop Supply Side” to indicate the heat exchanger is situated on the supply side of a loop. The other side is called “Loop Demand Side” to indicate it is on the demand side of a loop. The heat exchanger is intended to act as a supply component for the loop connected to it as the “Loop Supply Side” and as a demand component for the loop connected to it as the “Loop Demand Side.” From the point of view of the heat exchanger model itself, the Loop Demand Side fluid serves as the source/sink to supply heating/cooling to the fluid in the Loop Supply Side. Only hydronic “plant” fluids are allowed, no air-side connections are possible with this heat exchanger.</p>
          <div class="figure">
          <p><img src="media/image189.png" alt="Plant Fluid-to-Fluid Heat Exchanger"> Plant Fluid-to-Fluid Heat Exchanger</p>
          </div>
          <p id="heatexchangerfluidtofluid-p2">Various options are available for the heat exchanger model. The heat transfer between the two sides can be modeled using one of seven different models for different types of heat exchangers. Heat transfer is calculated and reported using a sign convention from chilled water applications where positive heat transfer indicates energy was extracted from the Loop Supply Side and added to the Loop Demand Side.</p>
          <p id="heatexchangerfluidtofluid-p3">There are eleven options for different ways to control the heat exchanger. One general type of control is “OnOff” where the flow through the heat exchanger is either fully on or fully off. Another type of control is “Modulated” where the flow through the Loop Demand Side is controlled to try and meet a target setpoint or load on the Loop Supply Side.</p>
          <p id="heatexchangerfluidtofluid-p4">This heat exchanger can be used for a wide variety of applications including chilled water, hot water, condenser, ground source, primary-secondary systems, etc. As of <a href="page-006.html#version">Version</a> 8.0, this object replaces three separate objects that were available prior to version 8.0 of EnergyPlus. The former HeatExchanger:Hydronic object corresponds to a situation where the Loop Demand Side is the demand side of condenser loop, the Loop Supply Side is a the supply side of a chilled water loop, the control type is “CoolingSetpointOnOffWithComponentOverride,” and the remote override component is a chiller. The former HeatExchanger:WatersideEconomizer object corresponds to a situation where the Loop Demand Side is the demand side of condenser loop, the Loop Supply Side is a the supply side of a chilled water loop, and the control type is “CoolingDifferentialOnOff.” The former HeatExchanger:Plate object corresponds to a situation where the Loop Demand Side is the demand side of a condenser loop, the Loop Supply Side is the supply side of a second condenser loop, and the control type is “UncontrolledOn.”</p>
          <h3 id="field-name-11">Field: Name<a href="#field-name-11" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-name-11-p1">This alpha field provides the unique identifying name for this heat exchanger.</p>
          <h3 id="field-availability-schedule-name">Field: Availability Schedule Name<a href="#field-availability-schedule-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-availability-schedule-name-p1">This field specifies the name of an availability schedule that can be used for supervisory control of the device. If blank, the default is that heat exchanger is always available. If a scheduled is named here, then the heat exchanger is available for use whenever the schedule value is greater than zero. The heat exchanger is not available whenever the schedule value is zero or less.</p>
          <h3 id="field-loop-demand-side-inlet-node-name">Field: Loop Demand Side Inlet Node Name<a href="#field-loop-demand-side-inlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-loop-demand-side-inlet-node-name-p1">This field specifies the name of a plant system node that connects an inlet of the heat exchanger to the demand side of a loop. This node must be on a branch located on the demand side of a plant or condenser loop.</p>
          <h3 id="field-loop-demand-side-outlet-node-name">Field: Loop Demand Side Outlet Node Name<a href="#field-loop-demand-side-outlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-loop-demand-side-outlet-node-name-p1">This field specifies the name of a plant system node that connects an outlet of the heat exchanger to the demand side of a loop. This node must be on a branch located on the demand side of a plant or condenser loop.</p>
          <h3 id="field-loop-demand-side-design-flow-rate">Field: Loop Demand Side Design Flow Rate<a href="#field-loop-demand-side-design-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-loop-demand-side-design-flow-rate-p1">This field specifies the design flow rate, in m<sup>3</sup>/s, of the hydronic fluid passing through the heat exchanger on the Loop Demand Side. This field is autosizable. When autosized, this design flow rate is set to equal the design flow rate for the Loop Supply Side.</p>
          <h3 id="field-loop-supply-side-inlet-node-name">Field: Loop Supply Side Inlet Node Name<a href="#field-loop-supply-side-inlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-loop-supply-side-inlet-node-name-p1">This field specifies the name of a plant system node that connects an inlet of the heat exchanger to the supply side of a loop. This node must be on a branch located on the supply side of a plant or condenser loop.</p>
          <h3 id="field-loop-supply-side-outlet-node-name">Field: Loop Supply Side Outlet Node Name<a href="#field-loop-supply-side-outlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-loop-supply-side-outlet-node-name-p1">This field specifies the name of a plant system node that connects an outlet of the heat exchanger to the supply side of a loop. This node must be on a branch located on the supply side of a plant or condenser loop.</p>
          <h3 id="field-loop-supply-side-design-flow-rate">Field: Loop Supply Side Design Flow Rate<a href="#field-loop-supply-side-design-flow-rate" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-loop-supply-side-design-flow-rate-p1">This field specifies the design flow rate, in m<sup>3</sup>/s, of the fluid passing through the heat exchanger on the Loop Supply Side. This field is autosizable. When autosized, this design flow rate is set equal to the overall design flow rate of the loop that is connected. If a sizing factor is entered in the field below, then it is multiplied to modify the design flow rate.</p>
          <h3 id="field-heat-exchange-model-type">Field: Heat Exchange Model Type<a href="#field-heat-exchange-model-type" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-heat-exchange-model-type-p1">This alpha field identifies the nature of heat exchanger. Heat exchanger model type is specified by one of the following four key word choices:</p>
          <ul>
          <li>
<strong>CrossFlowBothUnMixed</strong>. Specifies a single-pass, cross-flow heat exchanger. The effectiveness will be calculated using a cross-flow heat exchanger correlation for both streams unmixed.</li>
          <li>
<strong>CrossFlowBothMixed</strong>. Specifies a single-pass, cross-flow heat exchanger. The effectiveness will be calculated using a cross-flow heat exchanger correlation for both streams mixed.</li>
          <li>
<strong>CrossFlowSupplyMixedDemandUnMixed</strong>. Specifes a single-pass, cross-flow heat exchanger. The effectiveness will be calculated using a cross-flow heat exchanger correlation for flow mixed on the Loop Supply side and flow unmixed on the Loop Demand Side.</li>
          <li>
<strong>CrossFlowSupplyUnMixedDemandMixed</strong>. Specifes a single-pass, cross-flow heat exchanger. The effectiveness will be calculated using a cross-flow heat exchanger correlation for flow unmixed on the Loop Supply side and flow mixed on the Loop Demand Side.</li>
          <li>
<strong>CounterFlow</strong>. Specifies a counter-flow shell and tube heat exchanger. The effectiveness will be calculated using a counter-flow shell and tube heat exchanger correlation.</li>
          <li>
<strong>ParallelFlow</strong>. Specifies a parallel-flow shell and tube heat exchanger. The effectiveness will be calculated using a parallel-flow shell and tube heat exchanger correlation.</li>
          <li>
<strong>Ideal</strong>. Specifies an ideal heat exchanger. The effectiveness will be set to ‘1.0’ and the specified UA will be ignored. The heat transfer rate will be calculated as the maximum possible heat transfer rate.</li>
          </ul>
          <h3 id="field-heat-exchanger-u-factor-times-area-value">Field: Heat Exchanger U-Factor Times Area Value<a href="#field-heat-exchanger-u-factor-times-area-value" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-heat-exchanger-u-factor-times-area-value-p1">This numerical field is used to specify the overall U-Factor Times Area (UA) {W/K} for use in the calculation of the heat exchanger effectiveness using the appropriate -NTU correlation. If <strong>Ideal</strong> is specified as the heat exchanger type, the effectiveness will be set to 1.0. When set to autosize Heat Exchanger U-Factor Times Area Value is calculated based on an effectiveness of 1.0 where capacity is such that the temperatures in the <a href="page-019.html#sizingplant">Sizing:Plant</a> objects for the two loops can be maintained.</p>
          <h3 id="field-control-type">Field: Control Type<a href="#field-control-type" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-control-type-p1">This field is used to specify how the heat exchanger is to be controlled during operation. Different applications for connecting two loops will require different control behavior and different control options are needed depending on the desired behavior. There are the following eleven key choice options to choose from:</p>
          <ul>
          <li>
<strong>UncontrolledOn</strong>. This control mode is applicable to situations where the heat exchanger is passively running all the time and always transfers as much heat as possible between the fluid streams. However there is one aspect of control in that it will only request flow on the Loop Demand Side when there is non-zero flow into the heat exchanger on the Loop Supply Side. This control mode corresponds to that available in the HeatExchanger:Plate object prior to version 8.0.</li>
          <li>
<strong>OperationSchemeModulated</strong>. This control mode is applicable to situations where the heat exchanger is controlled by an operation scheme (see objects called PlantEquipmentOperationScheme or <a href="page-023.html#condenserequipmentoperationschemes">CondenserEquipmentOperationSchemes</a>). When using this control mode the heat exchanger must be listed in <a href="page-023.html#plantequipmentlist">PlantEquipmentList</a> or a <a href="page-023.html#condenserequipmentlist">CondenserEquipmentList</a> and it serves as a supply component. The operation scheme will dispatch a load request to the heat exchanger which it will try meet by conditioning the fluid stream connected as the Loop Supply Side. If the heat exchanger could exceed the load request, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the load request.<br>
          </li>
          <li>
<strong>OperationSchemeOnOff</strong>. This control mode is applicable to situations where the heat exchanger is controlled by an operation scheme (see objects called PlantEquipmentOperationScheme or <a href="page-023.html#condenserequipmentoperationschemes">CondenserEquipmentOperationSchemes</a>). When using this control mode the heat exchanger must be listed in <a href="page-023.html#plantequipmentlist">PlantEquipmentList</a> or a <a href="page-023.html#condenserequipmentlist">CondenserEquipmentList</a> and it serves as a supply component. The operation scheme will dispatch a load request to the heat exchanger which it will use as an on/off signal to decide if the heat exchange should run or not. If it runs, it will run at full capacity and may exceed the load request.<br>
          </li>
          <li>
<strong>HeatingSetpointModulated</strong>. This control mode is applicable to situations where the Loop Demand Side can provide useful heating to the Loop Supply Side. A heating setpoint is obtained from a node named in the following field. If the setpoint and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the heating setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If the heat exchanger could overshoot the setpoint, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the setpoint.</li>
          <li>
<strong>HeatingSetpointOnOff</strong>. This control mode is applicable to situations where the Loop Demand Side can provide useful heating to the Loop Supply Side. A heating setpoint is obtained from a node named in the following field. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the heating setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If it runs, it will run at full capacity and may overshoot the setpoint.<br>
          </li>
          <li>
<strong>CoolingSetpointModulated</strong>. This control mode is applicable to situations where the Loop Demand Side can provide useful cooling to the Loop Supply Side. A cooling setpoint is obtained from a node named in the following field. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the cooling setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If the heat exchanger could undershoot the setpoint, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the setpoint.</li>
          <li>
<strong>CoolingSetpointOnOff</strong>. This control mode is applicable to situations where the Loop Demand Side can provide useful cooling to the Loop Supply Side. A cooling setpoint is obtained from a node named in the following field. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the cooling setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If it runs, it will run at full capacity and may undershoot the setpoint. This control mode corresponds to that available in the HeatExchanger:WatersideEconomizer object prior to version 8.0.</li>
          <li>
<strong>DualDeadbandSetpointModulated</strong>. This control mode is applicable to situations where the Loop Demand Side can provide either useful cooling or heating to the Loop Supply Side. A dual deadband setpoint is obtained from a node named in the following field. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the lower setpoint, then the heat exchanger will run. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the high setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If the heat exchanger could overshoot the lower setpoint, or undershoot the higher setpoint, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the deadband setpoint.</li>
          <li>
<strong>DualDeadbandSetpointOnOff</strong>. This control mode is applicable to situations where the Loop Demand Side can provide either useful cooling or heating to the Loop Supply Side. A dual deadband setpoint is obtained from a node named in the following field. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the lower setpoint, then the heat exchanger will run. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the high setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If the heat exchanger runs, it will run at full capacity and may overshoot the lower setpoint or undershoot the higher setpoint.</li>
          <li>
<strong>CoolingDifferentialOnOff</strong>. This control mode is applicable to situations where the Loop Demand Side can provide useful cooling to the Loop Supply Side. This mode is similar to CoolingSetpointOnOff except that it ignores any cooling setpoint and its control is based only on the temperature difference between Loop Demand Side and the Loop Supply Side. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. This control mode corresponds to that available in the HeatExchanger:WatersideEconomizer object prior to version 8.0.</li>
          <li>
<strong>CoolingSetpointOnOffWithComponentOverride</strong>. This control mode is applicable to situations where the heat exchanger operation is integrated with the operation of a specific chiller. When conditions are favorable for the heat exchanger to provide cooling to the Loop Supply Side, the heat exchanger is run and the integrated chiller is turned off. A cooling setpoint is obtained from a node named in the following field. If it runs it will run at full capacity and may undershoot the setpoint. The chiller that is integrated with the heat exchanger is identified by entering the names of the chiller’s inlet nodes in the input fields below. The control decision can be based on one of three different temperature signals selected in the field below called Component Override Cooling Control Temperature Mode. The setpoint and control signal temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. This control mode corresponds to that available in the HeatExchanger:Hydronic object prior to version 8.0.</li>
          </ul>
          <h3 id="field-heat-exchanger-setpoint-node-name">Field: Heat Exchanger Setpoint Node Name<a href="#field-heat-exchanger-setpoint-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-heat-exchanger-setpoint-node-name-p1">This field specifies the name of a plant system node located on loop attached to the Loop Supply Side. This field is used and required when the previous field is set to one of the “Setpoint” control types. The node must have a temperature setpoint placed on it by a setpoint manager (or EMS actuator).</p>
          <p id="field-heat-exchanger-setpoint-node-name-p2">If the previous field is set to DualDeadbandSetpointModulated or DeadbandSetpointOnOff then there must be a setpoint manager that places both a high and low setpoint on the node named in this field. (see <a href="page-050.html#setpointmanagerscheduleddualsetpoint">SetpointManager:Scheduled:DualSetpoint</a>).</p>
          <h3 id="field-minimum-temperature-difference-to-activate-heat-exchanger">Field: Minimum Temperature Difference to Activate Heat Exchanger<a href="#field-minimum-temperature-difference-to-activate-heat-exchanger" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-minimum-temperature-difference-to-activate-heat-exchanger-p1">This field specifies the value of a temperature tolerance used in control decisions, in deg. Celsius. Whenever the control logic needs to compare two temperatures, the value entered in this field is used as a threshold for comparisons.</p>
          <h3 id="field-heat-transfer-metering-end-use-type">Field: Heat Transfer Metering End Use Type<a href="#field-heat-transfer-metering-end-use-type" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-heat-transfer-metering-end-use-type-p1">This field specifies how the metering for heat transfer will be accounted with respect to end uses. Although the heat exchanger consumes no energy that needs to be metered, there are also meters for heat transfers that apply to the model. The nature of the end use may vary depending on the application that the heat exchanger is being used for. The available choices are FreeCooling, HeatRecovery, HeatRejection, HeatRecoveryForCooling, HeatRecoveryForHeating, and LoopToLoop.</p>
          <h3 id="field-component-override-loop-supply-side-inlet-node-name">Field: Component Override Loop Supply Side Inlet Node Name<a href="#field-component-override-loop-supply-side-inlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-component-override-loop-supply-side-inlet-node-name-p1">This field specifies the name of an inlet node for the remote component that will be integrated with this heat exchanger. This inlet should be on the supply side of a loop – typically chilled water inlet or return for a chiller. This field and the next two are only used for the control type called CoolingSetpointOnOffWithComponentOverride.</p>
          <h3 id="field-component-override-loop-demand-side-inlet-node-name">Field: Component Override Loop Demand Side Inlet Node Name<a href="#field-component-override-loop-demand-side-inlet-node-name" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-component-override-loop-demand-side-inlet-node-name-p1">This field specifies the name of an inlet node for the remote component that will be integrated with this heat exchanger. This inlet should be on the demand side of a loop – typically condenser water inlet or return for a water-cooled chiller. This field is only used for the control type called CoolingSetpointOnOffWithComponentOverride.</p>
          <h3 id="field-component-override-cooling-control-temperature-mode">Field: Component Override Cooling Control Temperature Mode<a href="#field-component-override-cooling-control-temperature-mode" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-component-override-cooling-control-temperature-mode-p1">This field specifies which type of temperature is used to control a heat exchanger that uses the control type called CoolingSetpointOnOffWithComponentOverride. There are three options: Loop, WetBulbTemperature, and DryBulbTemperature. The option called “Loop” directs the program to use the inlet fluid temperature at the Loop Demand Side connection of heat exchanger for the temperature used as a signal to be compared with the setpoint. The option call “WetBulbTemperature” uses the outdoor air wetbulb temperature as the signal. The option called “DryBulbTemperature” uses the outdoor air drybulb temperature as the signal.</p>
          <h3 id="field-sizing-factor-3">Field: Sizing Factor<a href="#field-sizing-factor-3" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-sizing-factor-3-p1">This optional field can be used to modify the results of autosize calculations. This sizing factor is used for this heat exchanger and modifies sizing results by multiplying them by the factor entered here. This factor is applied to the Loop Supply Side Design Flow rate and in turn affects the heat exchanger UA and the loop demand side flow rate which are derived from that flow rate. This allows fine control over the size of the heat exchanger when using autosize in those fields.</p>
          <h3 id="field-operation-minimum-temperature-limit">Field: Operation Minimum Temperature Limit<a href="#field-operation-minimum-temperature-limit" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-operation-minimum-temperature-limit-p1">This optional field can be used to provide supervisory control of the heat exchanger. If either of the inlet temperatures are below this limit (°C), the heat exchanger will not operate.</p>
          <h3 id="field-operation-maximum-temperature-limit">Field: Operation Maximum Temperature Limit<a href="#field-operation-maximum-temperature-limit" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="field-operation-maximum-temperature-limit-p1">This optional field can be used to provide supervisory control of the heat exchanger. If either of the inlet temperatures are above this limit (°C), the heat exchanger will not operate.</p>
          <p id="field-operation-maximum-temperature-limit-p2">Some example IDF input objects follow.</p>
          <pre><code>HeatExchanger:FluidToFluid,
    CondenserLoop HX,!- Name
    ALWAYS_ON,     !- Availability Schedule Name
    CondenserLoop HX HX Inlet Node, !- Loop Demand Side Inlet Node Name
    CondenserLoop HX HX Outlet Node, !- Loop Demand Side Outlet Node Name
    autosize,                     !- Loop Demand Side Design Flow Rate
    CondenserLoop Pump- HXNode,   !- Loop Supply Side Inlet Node Name
    CondenserLoop HX- ChillerNode,!- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate
    CounterFlow,             !- Heat Exchange Model Type
    autosize,                !- Heat Exchanger U-Factor Times Area Value
    CoolingDifferentialOnOff,    !- Control Type
    ,   !- Heat Exchanger Setpoint Node Name
    2.0,         !- Minimum Temperature Difference to Activate Heat Exchanger
    FreeCooling;             !- Heat Transfer Metering End Use Type

HeatExchanger:FluidToFluid,
    SOURCE to TRANSFER HX , !- Name
    AlwaysOnSchedule, !- Availability Schedule Name
    SOURCE Demand HX Inlet Node , !- Loop Demand Side Inlet Node Name
    SOURCE Demand HX Outlet Node , !- Loop Demand Side Outlet Node Name
    0.003 , !- Loop Demand Side Design Flow Rate
    TRANSFER HX Supply Inlet Node, !- Loop Supply Side Inlet Node Name
    TRANSFER HX Supply Outlet Node, !- Loop Supply Side Outlet Node Name
    0.003 , !- Loop Supply Side Design Flow Rate
    CrossFlow, !- Heat Exchange Model Type
    15000 , !- Heat Exchanger U-Factor Times Area Value
    DualDeadbandSetpointModulated , !- Control Type
    TRANSFER Supply Outlet Node, !- Heat Exchanger Setpoint Node Name
    0.2 , !- Minimum Temperature Difference to Activate Heat Exchanger
    LoopToLoop; !- Heat Transfer Metering End Use Type</code></pre>
          <h2 id="fluid-to-fluid-heat-exchanger-outputs">Fluid to Fluid Heat Exchanger Outputs<a href="#fluid-to-fluid-heat-exchanger-outputs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h2>
          <h3 id="fluid-heat-exchanger-heat-transfer-rate-w">Fluid Heat Exchanger Heat Transfer Rate [W]<a href="#fluid-heat-exchanger-heat-transfer-rate-w" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <h3 id="fluid-heat-exchanger-heat-transfer-energy-j">Fluid Heat Exchanger Heat Transfer Energy [J]<a href="#fluid-heat-exchanger-heat-transfer-energy-j" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fluid-heat-exchanger-heat-transfer-energy-j-p1">These outputs are the rate and energy transferred from the Loop Supply Side to the Loop Demand Side. The sign convention is taken from cooling or heat rejection applications such that positive values indicate cooling of the Loop Supply Side.</p>
          <h3 id="fluid-heat-exchanger-loop-supply-side-mass-flow-rate-kgs">Fluid Heat Exchanger Loop Supply Side Mass Flow Rate [kg/s]<a href="#fluid-heat-exchanger-loop-supply-side-mass-flow-rate-kgs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fluid-heat-exchanger-loop-supply-side-mass-flow-rate-kgs-p1">This is the system mass flow of fluid through the heat exchanger side connected as the Loop Supply Side, in kg/s.</p>
          <h3 id="fluid-heat-exchanger-loop-supply-side-inlet-temperature-c">Fluid Heat Exchanger Loop Supply Side Inlet Temperature [C]<a href="#fluid-heat-exchanger-loop-supply-side-inlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fluid-heat-exchanger-loop-supply-side-inlet-temperature-c-p1">This is the temperature, in degrees Celsius, of the fluid entering the heat exchanger on the side connected as the Loop Supply Side.</p>
          <h3 id="fluid-heat-exchanger-loop-supply-side-outlet-temperature-c">Fluid Heat Exchanger Loop Supply Side Outlet Temperature [C]<a href="#fluid-heat-exchanger-loop-supply-side-outlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fluid-heat-exchanger-loop-supply-side-outlet-temperature-c-p1">This is the temperature, in degrees Celsius, of the fluid leaving the heat exchanger on the side connected as the Loop Supply Side.</p>
          <h3 id="fluid-heat-exchanger-loop-demand-side-mass-flow-rate-kgs">Fluid Heat Exchanger Loop Demand Side Mass Flow Rate [kg/s]<a href="#fluid-heat-exchanger-loop-demand-side-mass-flow-rate-kgs" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fluid-heat-exchanger-loop-demand-side-mass-flow-rate-kgs-p1">This is the system mass flow of fluid through the heat exchanger side connected as the Loop Demand Side, in kg/s.</p>
          <h3 id="fluid-heat-exchanger-loop-demand-side-inlet-temperature-c">Fluid Heat Exchanger Loop Demand Side Inlet Temperature [C]<a href="#fluid-heat-exchanger-loop-demand-side-inlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fluid-heat-exchanger-loop-demand-side-inlet-temperature-c-p1">This is the temperature, in degrees Celsius, of the fluid entering the heat exchanger on the side connected as the Loop Demand Side.</p>
          <h3 id="fluid-heat-exchanger-loop-demand-side-outlet-temperature-c">Fluid Heat Exchanger Loop Demand Side Outlet Temperature [C]<a href="#fluid-heat-exchanger-loop-demand-side-outlet-temperature-c" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fluid-heat-exchanger-loop-demand-side-outlet-temperature-c-p1">This is the temperature, in degrees Celsius, of the fluid leaving the heat exchanger on the side connected as the Loop Demand Side.</p>
          <h3 id="fluid-heat-exchanger-operation-status-0off-1-on">Fluid Heat Exchanger Operation Status [0=off, 1= on]<a href="#fluid-heat-exchanger-operation-status-0off-1-on" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fluid-heat-exchanger-operation-status-0off-1-on-p1">This output is a numeric flag that indicates whether or not the heat exchanger was operating or not. If the value is 0, then the heat exchanger was not operating. If the value is 1, then the heat was operating.</p>
          <h3 id="fluid-heat-exchanger-effectiveness">Fluid Heat Exchanger Effectiveness [ ]<a href="#fluid-heat-exchanger-effectiveness" title="Direct link to this heading" class="self-link">[LINK]</a>
</h3>
          <p id="fluid-heat-exchanger-effectiveness-p1">This output is the calculated heat exchanger effectiveness (non-dimensional). It is an intermediate value in the NTU model calculations for heat flow rate. Values range between 0 and 1.0. A value of 1.0 indicates ideal heat transfer.</p>
                    <div id="footer-container">
            <p>Documentation content copyright © 1996-2014 The Board of Trustees of the
            University of Illinois and the Regents of the University of California
            through the Ernest Orlando Lawrence Berkeley National Laboratory.  All rights
            reserved. EnergyPlus is a trademark of the US Department of Energy.</p>
            
            <p>This documentation is made available under the <a href="http://bigladdersoftware.com/epx/open_source_agreement.pdf">EnergyPlus
            Open Source License v1.0</a>.</p>
          </div>
        </div>
        <div id="advert" class="not-on-small-screen">
          <a href="https://training.bigladdersoftware.com/" target="_blank"><img src="/ads/sidebar-ad.png?v=202512121431"></a><br><br>
          
  </div>
      </div>
    </div>
  </div>
  </body>
</html>